
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
      
      
        <link rel="canonical" href="https://enercloud-poc.github.io/wem-rules-prototype/April%202023/3%20Power%20System%20Security%20and%20Reliability/">
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.4.3, mkdocs-material-8.5.6">
    
    
      
        <title>3 Power System Security and Reliability - WEM Rules</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.20d9efc8.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.cbb835fc.min.css">
        
      
      

    
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce((e,_)=>(e<<5)-e+_.charCodeAt(0),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
  </head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="" data-md-color-primary="none" data-md-color-accent="none">
  
    
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#3-power-system-security-and-reliability" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
        <aside class="md-banner">
          <div class="md-banner__inner md-grid md-typeset">
            
              <button class="md-banner__button md-icon" aria-label="Don't show this again">
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12 19 6.41Z"/></svg>
              </button>
            
            
  <p>⚠ NOTE: This site is for testing and development purposes only and should not be used as a substitute for the published WEM Rules at this time.</p>

          </div>
          
            <script>var content,el=document.querySelector("[data-md-component=announce]");el&&(content=el.querySelector(".md-typeset"),__md_hash(content.innerHTML)===__md_get("__announce")&&(el.hidden=!0))</script>
          
        </aside>
      
    </div>
    
      <div data-md-component="outdated" hidden>
        
      </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="WEM Rules" class="md-header__button md-logo" aria-label="WEM Rules" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M11 15H6l7-14v8h5l-7 14v-8Z"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3V6m0 5h18v2H3v-2m0 5h18v2H3v-2Z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            WEM Rules
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              3 Power System Security and Reliability
            
          </span>
        </div>
      </div>
    </div>
    
    
    
      <label class="md-header__button md-icon" for="__search">
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"/></svg>
      </label>
      <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"/></svg>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12 19 6.41Z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="WEM Rules" class="md-nav__button md-logo" aria-label="WEM Rules" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M11 15H6l7-14v8h5l-7 14v-8Z"/></svg>

    </a>
    WEM Rules
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
      

  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        Home
      </a>
    </li>
  

    
      
      
      

  
  
    
  
  
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_2" type="checkbox" id="__nav_2" checked>
      
      
      
      
        <label class="md-nav__link" for="__nav_2">
          April 2023
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="April 2023" data-md-level="1">
        <label class="md-nav__title" for="__nav_2">
          <span class="md-nav__icon md-icon"></span>
          April 2023
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../1.%20Introduction/" class="md-nav__link">
        1. Introduction
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../10%20Market%20Information/" class="md-nav__link">
        10 Market Information
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../11%20Glossary/" class="md-nav__link">
        11 Glossary
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../2.%20Administration/" class="md-nav__link">
        2. Administration
      </a>
    </li>
  

            
          
            
              
  
  
    
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" data-md-toggle="toc" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          3 Power System Security and Reliability
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        3 Power System Security and Reliability
      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#security-and-reliability" class="md-nav__link">
    Security and Reliability
  </a>
  
    <nav class="md-nav" aria-label="Security and Reliability">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#31-swis-operating-standards" class="md-nav__link">
    3.1. SWIS Operating Standards
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311-the-frequency-and-time-error-standards-for-the-swis-are-as" class="md-nav__link">
    3.1.1. The frequency and time error standards for the SWIS are as
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#312-the-voltage-standards-for-a-network-in-the-swis-are-as-defined-in" class="md-nav__link">
    3.1.2. The voltage standards for a Network in the SWIS are as defined in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a-operating-protocol" class="md-nav__link">
    3.1A. Operating Protocol
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a1-if-aemo-reasonably-believes-it-is-necessary-to-support-the" class="md-nav__link">
    3.1A.1. If AEMO reasonably believes it is necessary to support the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a2-an-operating-protocol-must-describe-how-aemo-and-the-relevant" class="md-nav__link">
    3.1A.2. An Operating Protocol must describe how AEMO and the relevant
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a3-aemo-and-a-network-operator-must-use-reasonable-endeavours-to" class="md-nav__link">
    3.1A.3. AEMO and a Network Operator must use reasonable endeavours to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a4-in-accordance-with-the-communication-processes-specified-in-an" class="md-nav__link">
    3.1A.4. In accordance with the communication processes specified in an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a5-where-an-operating-protocol-has-been-jointly-developed-in" class="md-nav__link">
    3.1A.5. Where an Operating Protocol has been jointly developed in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a6-aemo-must-publish-the-first-agreed-version-of-the-operating" class="md-nav__link">
    3.1A.6. AEMO must publish the first agreed version of the Operating
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a7-in-consultation-with-the-relevant-network-operator-aemo-may" class="md-nav__link">
    3.1A.7. In consultation with the relevant Network Operator, AEMO may
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a8-if-aemo-and-western-power-have-not-agreed-a-version-of-the" class="md-nav__link">
    3.1A.8. If AEMO and Western Power have not agreed a version of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a9-aemo-in-consultation-with-a-network-operator-may-determine-a" class="md-nav__link">
    3.1A.9. AEMO, in consultation with a Network Operator, may determine a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a10-when-determining-a-secure-operational-voltage-envelope-under" class="md-nav__link">
    3.1A.10. When determining a Secure Operational Voltage Envelope under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a11-to-the-extent-reasonably-practicable-a-network-operator-must" class="md-nav__link">
    3.1A.11. To the extent reasonably practicable, a Network Operator must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a12-aemo-must-notify-the-relevant-network-operator-of-the-secure" class="md-nav__link">
    3.1A.12. AEMO must notify the relevant Network Operator of the Secure
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32-technical-envelope-security-and-equipment-limits" class="md-nav__link">
    3.2. Technical Envelope, Security and Equipment Limits
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321-an-equipment-limit-means-any-limit-on-the-operation-of-a" class="md-nav__link">
    3.2.1. An Equipment Limit means any limit on the operation of a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#322-aemo-must-record-equipment-limit-information-in-accordance-with" class="md-nav__link">
    3.2.2. AEMO must record Equipment Limit information in accordance with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#323-blank" class="md-nav__link">
    3.2.3. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#324-blank" class="md-nav__link">
    3.2.4. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#325-the-technical-envelope-represents-the-limits-within-which-the" class="md-nav__link">
    3.2.5. The Technical Envelope represents the limits within which the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#326-aemo-must-establish-and-modify-the-technical-envelope-in" class="md-nav__link">
    3.2.6. AEMO must establish and modify the Technical Envelope in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#327" class="md-nav__link">
    3.2.7.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#327-aemo-must-develop-a-wem-procedure-documenting" class="md-nav__link">
    3.2.7. AEMO must develop a WEM Procedure documenting:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#328-aemo-must-ensure-the-swis-operates-in-accordance-with-the-wem" class="md-nav__link">
    3.2.8. AEMO must ensure the SWIS operates in accordance with the WEM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a-security-and-reliability-planning-and-coordination-with-network" class="md-nav__link">
    3.2A. Security and Reliability Planning and Coordination with Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a1-where-aemo-considers-it-necessary-aemo-may-require-a-network" class="md-nav__link">
    3.2A.1. Where AEMO considers it necessary, AEMO may require a Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a2-where-aemo-requires-a-network-operator-to-develop-a-plan-under" class="md-nav__link">
    3.2A.2. Where AEMO requires a Network Operator to develop a plan under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a3-aemo-may-acting-reasonably" class="md-nav__link">
    3.2A.3. AEMO may, acting reasonably:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a1-in-which-case-the-network-operator-must-make-all-necessary" class="md-nav__link">
    3.2A.1 in which case the Network Operator must make all necessary
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a4-where-aemo-requires-a-network-operator-to-provide-information" class="md-nav__link">
    3.2A.4. Where AEMO requires a Network Operator to provide information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a5-where-following-receipt-of-the-information-under-clause-32a4" class="md-nav__link">
    3.2A.5. Where, following receipt of the information under clause 3.2A.4,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#33-reliable-operating-state" class="md-nav__link">
    3.3. Reliable Operating State
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#331-the-swis-is-in-a-reliable-operating-state-when-aemo-has-not" class="md-nav__link">
    3.3.1. The SWIS is in a Reliable Operating State when AEMO has not
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#332-aemo-must-develop-and-maintain-a-wem-procedure-which" class="md-nav__link">
    3.3.2. AEMO must develop and maintain a WEM Procedure which:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#333-the-power-system-reliability-principles-are" class="md-nav__link">
    3.3.3. The Power System Reliability Principles are:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#34-satisfactory-and-secure-operating-states" class="md-nav__link">
    3.4. Satisfactory and Secure Operating States
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#341-the-swis-is-in-a-satisfactory-operating-state-when-the-swis-is" class="md-nav__link">
    3.4.1. The SWIS is in a Satisfactory Operating State when the SWIS is
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#342-the-swis-is-in-a-secure-operating-state-when-the-swis-is-able-to" class="md-nav__link">
    3.4.2. The SWIS is in a Secure Operating State when the SWIS is able to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#343-the-power-system-security-principles-are" class="md-nav__link">
    3.4.3. The Power System Security Principles are:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#344-in-order-to-restore-and-maintain-power-system-security-or-power" class="md-nav__link">
    3.4.4. In order to restore and maintain Power System Security or Power
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#345-aemo-may-take-any-other-actions-it-considers-are-required" class="md-nav__link">
    3.4.5. AEMO may take any other actions it considers are required,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#345a-where-aemo-issues-a-direction-under-clauses-344d-344e" class="md-nav__link">
    3.4.5A. Where AEMO issues a direction under clauses 3.4.4(d), 3.4.4(e)
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#346-rule-participants-must" class="md-nav__link">
    3.4.6. Rule Participants must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#347-a-rule-participant-is-not-required-to-comply-with-a-direction" class="md-nav__link">
    3.4.7. A Rule Participant is not required to comply with a direction
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#348-where-a-rule-participant-cannot-comply-with-a-direction-issued-by" class="md-nav__link">
    3.4.8. Where a Rule Participant cannot comply with a direction issued by
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#35-emergency-operating-state" class="md-nav__link">
    3.5. Emergency Operating State
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#351-the-swis-is-in-an-emergency-operating-state-when-aemo-considers" class="md-nav__link">
    3.5.1. The SWIS is in an Emergency Operating State when AEMO considers
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#351a-aemo-must-develop-a-wem-procedure-which-sets-out-conditions" class="md-nav__link">
    3.5.1A. AEMO must develop a WEM Procedure which sets out conditions
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#352-an-emergency-operating-state-as-defined-in-these-wem-rules-does" class="md-nav__link">
    3.5.2. An Emergency Operating State as defined in these WEM Rules does
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#353-aemo-must-ensure-that-when-it-becomes-aware-of-any-actions-by-a" class="md-nav__link">
    3.5.3. AEMO must ensure that when it becomes aware of any actions by a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#354-when-the-swis-is-in-an-emergency-operating-state-aemo-must-not" class="md-nav__link">
    3.5.4. When the SWIS is in an Emergency Operating State, AEMO must not
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#355-when-the-swis-is-in-an-emergency-operating-state-aemo-may-in" class="md-nav__link">
    3.5.5. When the SWIS is in an Emergency Operating State, AEMO may in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#356-aemo-must-ensure-the-swis-returns-from-an-emergency-operating" class="md-nav__link">
    3.5.6. AEMO must ensure the SWIS returns from an Emergency Operating
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#357-subject-to-clause-356-while-operating-under-an-emergency" class="md-nav__link">
    3.5.7. Subject to clause 3.5.6, while operating under an Emergency
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#358-when-the-swis-is-in-an-emergency-operating-state-rule" class="md-nav__link">
    3.5.8. When the SWIS is in an Emergency Operating State, Rule
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#359-a-rule-participant-is-not-required-to-comply-with-any-directions" class="md-nav__link">
    3.5.9. A Rule Participant is not required to comply with any directions
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3510-where-a-rule-participant-cannot-comply-with-a-direction-issued" class="md-nav__link">
    3.5.10. Where a Rule Participant cannot comply with a direction issued
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#36-under-frequency-load-shedding" class="md-nav__link">
    3.6. Under Frequency Load Shedding
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#361-aemo-must" class="md-nav__link">
    3.6.1. AEMO must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#362-the-ufls-requirements-must-contain-guidance-to-enable-each" class="md-nav__link">
    3.6.2. The UFLS Requirements must contain guidance to enable each
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#363-aemo-must-consult-in-good-faith-with-each-network-operator-whose" class="md-nav__link">
    3.6.3. AEMO must consult in good faith with each Network Operator whose
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#364-aemo-or-a-network-operator-may-propose-an-amendment-to-the-ufls" class="md-nav__link">
    3.6.4. AEMO or a Network Operator may propose an amendment to the UFLS
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#365-each-network-operator-whose-network-the-ufls-requirements-apply" class="md-nav__link">
    3.6.5. Each Network Operator whose Network the UFLS Requirements apply
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#366-each-network-operator-must-submit-the-ufls-specification-that-it" class="md-nav__link">
    3.6.6. Each Network Operator must submit the UFLS Specification that it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#367-where-aemo-receives-an-ufls-specification-from-a-network-operator" class="md-nav__link">
    3.6.7. Where AEMO receives an UFLS Specification from a Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#368-where-a-network-operator-receives-a-notice-from-aemo-under-clause" class="md-nav__link">
    3.6.8. Where a Network Operator receives a notice from AEMO under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#367b-the-network-operator" class="md-nav__link">
    3.6.7(b), the Network Operator:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#369-each-network-operator-must-implement-and-maintain-systems" class="md-nav__link">
    3.6.9. Each Network Operator must implement and maintain systems,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3610-each-network-operator-must-in-respect-of-its-network-provide-a" class="md-nav__link">
    3.6.10. Each Network Operator must, in respect of its Network, provide a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3611-without-limiting-aemos-ability-to-amend-the-ufls-requirements" class="md-nav__link">
    3.6.11. Without limiting AEMO's ability to amend the UFLS Requirements
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#37-system-restart" class="md-nav__link">
    3.7. System Restart
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#371-aemo-must-determine-the-system-restart-standard-in-accordance" class="md-nav__link">
    3.7.1. AEMO must determine the System Restart Standard in accordance
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#372-the-system-restart-standard" class="md-nav__link">
    3.7.2. The System Restart Standard:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#373-aemo-must-develop-and-maintain-the-system-restart-plan-for-the" class="md-nav__link">
    3.7.3. AEMO must develop and maintain the System Restart Plan for the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#374-the-system-restart-plan-must" class="md-nav__link">
    3.7.4. The System Restart Plan must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#375-aemo-must-in" class="md-nav__link">
    3.7.5. AEMO must in:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#373-and" class="md-nav__link">
    3.7.3; and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#376-each-network-operator-that-may-be-impacted-by-the-system-restart" class="md-nav__link">
    3.7.6. Each Network Operator that may be impacted by the System Restart
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#377-aemo-must-in-developing-and-making-revisions-to-the-system" class="md-nav__link">
    3.7.7. AEMO must, in developing, and making revisions to, the System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#378-where-a-network-operator-considers-that-the-conditions-on-its" class="md-nav__link">
    3.7.8. Where a Network Operator considers that the conditions on its
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#378a-provide-details-of-the-changes-to-the-conditions-on-its" class="md-nav__link">
    3.7.8(a), provide details of the changes to the conditions on its
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#379-where-the-system-restart-plan-or-any-revision-to-it-requires-a" class="md-nav__link">
    3.7.9. Where the System Restart Plan, or any revision to it, requires a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3710-where-aemo" class="md-nav__link">
    3.7.10. Where AEMO:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3711-without-limiting-the-frequency-of-reviews-aemo-may-undertake-in" class="md-nav__link">
    3.7.11. Without limiting the frequency of reviews AEMO may undertake in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3712-aemo-must-publish-guidelines-for-developing-local-black-start" class="md-nav__link">
    3.7.12. AEMO must publish guidelines for developing Local Black Start
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3713-unless-exempted-by-aemo-in-its-absolute-discretion-a-market" class="md-nav__link">
    3.7.13. Unless exempted by AEMO (in its absolute discretion), a Market
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3714-local-black-start-procedures-must-provide-sufficient-information" class="md-nav__link">
    3.7.14. Local Black Start Procedures must provide sufficient information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3715-if-aemo-forms-the-view-acting-reasonably-that-it-would-be" class="md-nav__link">
    3.7.15. If AEMO forms the view, acting reasonably, that it would be
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3716-following-a-review-conducted-under-clause-3710-or-clause" class="md-nav__link">
    3.7.16. Following a review conducted under clause 3.7.10 or clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3711-aemo-may-modify-the-guidelines-for-local-black-start-procedures" class="md-nav__link">
    3.7.11, AEMO may modify the guidelines for Local Black Start Procedures
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3717-following-any-modification-to-the-guidelines-for-local-black" class="md-nav__link">
    3.7.17. Following any modification to the guidelines for Local Black
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3718-aemo-must-publish-the-system-restart-standard-including-any" class="md-nav__link">
    3.7.18. AEMO must publish the System Restart Standard, including any
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3711-on-the-wem-website" class="md-nav__link">
    3.7.11, on the WEM Website.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3719-the-system-restart-plan-and-any-revisions-following-a-review-in" class="md-nav__link">
    3.7.19. The System Restart Plan, and any revisions following a review in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3720-aemo-must-use-its-reasonable-endeavours-to-ensure-the-swis-is" class="md-nav__link">
    3.7.20. AEMO must use its reasonable endeavours to ensure the SWIS is
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3721-in-performing-its-obligation-under-clause-3720-aemo-must" class="md-nav__link">
    3.7.21. In performing its obligation under clause 3.7.20, AEMO must,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3722-each-network-operator-must-use-its-reasonable-endeavours-to" class="md-nav__link">
    3.7.22. Each Network Operator must use its reasonable endeavours to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3723-each-network-operator-must-take-all-actions-necessary-to-support" class="md-nav__link">
    3.7.23. Each Network Operator must take all actions necessary to support
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3724-where-directed-by-aemo-a-market-participant-must-take-all" class="md-nav__link">
    3.7.24. Where directed by AEMO, a Market Participant must take all
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3725-aemo-must-use-its-reasonable-endeavours-to-procure-system" class="md-nav__link">
    3.7.25. AEMO must use its reasonable endeavours to procure System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3726-aemo-may-enter-into-a-system-restart-service-contract-with-a" class="md-nav__link">
    3.7.26. AEMO may enter into a System Restart Service Contract with a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3727-aemo-must-prepare-a-specification-for-a-system-restart-service" class="md-nav__link">
    3.7.27. AEMO must prepare a specification for a System Restart Service
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3728-aemo-must-publish-a-call-for-submissions-for-the-provision-of" class="md-nav__link">
    3.7.28. AEMO must publish a call for submissions for the provision of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3729-aemo-must-include-in-the-call-for-submissions-referred-to-in" class="md-nav__link">
    3.7.29. AEMO must include in the call for submissions referred to in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3730-aemo-must-develop-maintain-and-publish-on-the-wem-website-a" class="md-nav__link">
    3.7.30. AEMO must develop, maintain and publish on the WEM Website, a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3731-a-submission-made-by-a-prospective-system-restart-service" class="md-nav__link">
    3.7.31. A submission made by a prospective System Restart Service
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3732-any-costs-incurred-by-a-prospective-system-restart-provider-to" class="md-nav__link">
    3.7.32. Any costs incurred by a prospective System Restart Provider to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3733-where-a-prospective-system-restart-service-provider-initiates" class="md-nav__link">
    3.7.33. Where a prospective System Restart Service Provider initiates
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3734-where-a-prospective-system-restart-service-provider-makes-a" class="md-nav__link">
    3.7.34. Where a prospective System Restart Service Provider makes a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3735-aemo-may-as-part-of-assessing-a-submission-made-under-clause" class="md-nav__link">
    3.7.35. AEMO may, as part of assessing a submission made under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3731-provide-details-of-the-submission-except-for-the-offer-price" class="md-nav__link">
    3.7.31, provide details of the submission, except for the offer price
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3736-where-aemo-accepts-a-submission-made-under-clause-3731-it" class="md-nav__link">
    3.7.36. Where AEMO accepts a submission made under clause 3.7.31, it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3736a-aemo-and-market-participants-when-entering-into-a-system" class="md-nav__link">
    3.7.36A. AEMO and Market Participants, when entering into a System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3736b-aemo-may-allow-a-system-restart-service-contract-to-vary-from" class="md-nav__link">
    3.7.36B. AEMO may allow a System Restart Service contract to vary from
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3737-aemos-acceptance-of-a-submission-made-under-clause-3731-forms" class="md-nav__link">
    3.7.37. AEMO's acceptance of a submission made under clause 3.7.31 forms
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3738-a-network-operator-must" class="md-nav__link">
    3.7.38. A Network Operator must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3739-except-to-the-extent-specified-in-these-wem-rules-or-the-system" class="md-nav__link">
    3.7.39. Except to the extent specified in these WEM Rules or the System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3740-aemo-must-document-in-a-wem-procedure" class="md-nav__link">
    3.7.40. AEMO must document in a WEM Procedure:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3730-that-the-standard-form-contract-for-system-restart-service" class="md-nav__link">
    3.7.30, that the standard form contract for System Restart Service
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38-investigating-incidents-in-the-swis" class="md-nav__link">
    3.8. Investigating Incidents in the SWIS
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#381-aemo-must-investigate-any-incidents-in-the-operation-of-equipment" class="md-nav__link">
    3.8.1. AEMO must investigate any incidents in the operation of equipment
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#382-where-an-incident-referred-to-in-clause-381-occurs" class="md-nav__link">
    3.8.2. Where an incident referred to in clause 3.8.1 occurs:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#382a-following-the-investigation-aemo-must-provide-a-report" class="md-nav__link">
    3.8.2A. Following the investigation, AEMO must provide a report
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#383-following-the-investigation-aemo-must-publish-a-report-detailing" class="md-nav__link">
    3.8.3. Following the investigation, AEMO must publish a report detailing
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#384-where-aemo-considers-that-changes-in-the-wem-rules-are-necessary" class="md-nav__link">
    3.8.4. Where AEMO considers that changes in the WEM Rules are necessary,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#385-where-aemo-considers-that-changes-in-a-wem-procedure-which-these" class="md-nav__link">
    3.8.5. Where AEMO considers that changes in a WEM Procedure which these
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#385a-where-aemo-has-recommended-any-changes-to-the-wem-procedures" class="md-nav__link">
    3.8.5A. Where AEMO has recommended any changes to the WEM Procedures
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#386-where-aemo-has-recommended-any-changes-to-the-wem-procedures" class="md-nav__link">
    3.8.6. Where AEMO has recommended any changes to the WEM Procedures
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#387-where-aemo-recommends-to-the-economic-regulation-authority" class="md-nav__link">
    3.8.7. Where AEMO recommends to the Economic Regulation Authority
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a-contingency-events" class="md-nav__link">
    3.8A. Contingency Events
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a1-a-contingency-event-is-an-event-affecting-the-swis-which-aemo" class="md-nav__link">
    3.8A.1. A Contingency Event is an event affecting the SWIS which AEMO
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a2-a-credible-contingency-event-means-one-or-more-contingency" class="md-nav__link">
    3.8A.2. A Credible Contingency Event means one or more Contingency
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a3-a-non-credible-contingency-event-means-a-contingency-event-other" class="md-nav__link">
    3.8A.3. A Non-credible Contingency Event means a Contingency Event other
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a4-aemo-must-develop-and-maintain-a-wem-procedure-which-sets-out" class="md-nav__link">
    3.8A.4. AEMO must develop and maintain a WEM Procedure which sets out:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a5-aemo-must" class="md-nav__link">
    3.8A.5. AEMO must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a6-where-aemo-determines-a-new-credible-contingency-event-or" class="md-nav__link">
    3.8A.6. Where AEMO determines a new Credible Contingency Event, or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a7-if-any-of-the-information-provided-to-rule-participants-in" class="md-nav__link">
    3.8A.7. If any of the information provided to Rule Participants in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a4" class="md-nav__link">
    3.8A.4.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#39-definitions-of-essential-system-services" class="md-nav__link">
    3.9. Definitions of Essential System Services
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#391-regulation-is-the-service-measured-in-mw-of-frequently" class="md-nav__link">
    3.9.1. Regulation is the service, measured in MW, of frequently
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#392-regulation-raise-is-a-regulation-service-measured-in-mw-of" class="md-nav__link">
    3.9.2. Regulation Raise is a Regulation service, measured in MW of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#393-regulation-lower-is-a-regulation-service-measured-in-mw-of" class="md-nav__link">
    3.9.3. Regulation Lower is a Regulation service, measured in MW of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#394-contingency-reserve-is-the-service-measured-in-mw-of-holding" class="md-nav__link">
    3.9.4. Contingency Reserve is the service, measured in MW, of holding
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#395-contingency-reserve-raise-is-a-contingency-reserve-service" class="md-nav__link">
    3.9.5. Contingency Reserve Raise is a Contingency Reserve service,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#396-contingency-reserve-lower-is-a-contingency-reserve-service" class="md-nav__link">
    3.9.6. Contingency Reserve Lower is a Contingency Reserve service,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#397-rate-of-change-of-frequency-control-service-rocof-control" class="md-nav__link">
    3.9.7. Rate of Change of Frequency Control Service (“**RoCoF Control
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#398-system-restart-service-is-the-service-of-an-energy-producing" class="md-nav__link">
    3.9.8. System Restart Service is the service of an Energy Producing
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#399-non-co-optimised-essential-system-service-ncess-is-an" class="md-nav__link">
    3.9.9. Non-Co-optimised Essential System Service ("NCESS") is an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b" class="md-nav__link">
    3.11B.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#310-essential-system-service-standards" class="md-nav__link">
    3.10. Essential System Service Standards
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3101-subject-to-clause-3122-aemo-must-schedule-and-dispatch" class="md-nav__link">
    3.10.1. Subject to clause 3.12.2, AEMO must schedule and dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3102-when-determining-the-quantity-of-regulation-to-schedule-and" class="md-nav__link">
    3.10.2. When determining the quantity of Regulation to schedule and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3103-subject-to-clause-3122-aemo-must-schedule-and-dispatch" class="md-nav__link">
    3.10.3. Subject to clause 3.12.2, AEMO must schedule and dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311-determining-procuring-frequency-co-optimised-essential-system" class="md-nav__link">
    3.11. Determining &amp; Procuring Frequency Co-optimised Essential System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3111-where-the-quantities-of-any-frequency-co-optimised-essential" class="md-nav__link">
    3.11.1. Where the quantities of any Frequency Co-optimised Essential
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3112-aemo-must-identify-record-and-publish-on-the-wem-website-by-no" class="md-nav__link">
    3.11.2. AEMO must identify, record and publish on the WEM Website by no
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3122-in-the-reference-scenario-and" class="md-nav__link">
    3.12.2, in the Reference Scenario; and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3113-where-the-number-of-dispatch-intervals-identified-in-clause" class="md-nav__link">
    3.11.3. Where the number of Dispatch Intervals identified in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3112b-is-greater-than-the-threshold-specified-in-the-wem-procedure" class="md-nav__link">
    3.11.2(b) is greater than the threshold specified in the WEM Procedure
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3114-aemo-must-document-in-a-wem-procedure-the-process-and-basis-to" class="md-nav__link">
    3.11.4. AEMO must document in a WEM Procedure the process and basis to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3115-in-developing-the-wem-procedure-referred-to-in-clause-3114" class="md-nav__link">
    3.11.5. In developing the WEM Procedure referred to in clause 3.11.4,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3116-where" class="md-nav__link">
    3.11.6. Where:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3117-aemo-must-document-in-a-wem-procedure-the-methodologies-and" class="md-nav__link">
    3.11.7. AEMO must document in a WEM Procedure the methodologies and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a-triggering-procurement-of-non-co-optimised-essential-system" class="md-nav__link">
    3.11A. Triggering Procurement of Non-Co-optimised Essential System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a1-the-coordinator-may-only-trigger-procurement-of-a-ncess-in" class="md-nav__link">
    3.11A.1. The Coordinator may only trigger procurement of a NCESS in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a2-if-aemo-or-a-network-operator-reasonably-considers-that-one-or" class="md-nav__link">
    3.11A.2. If AEMO or a Network Operator reasonably considers that one or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a2a-the-coordinator-in-consultation-with-aemo-and-a-network" class="md-nav__link">
    3.11A.2A. The Coordinator, in consultation with AEMO and a Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a2" class="md-nav__link">
    3.11A.2.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a3-a-submission-by-a-network-operator-or-aemo-under-clause-311a2" class="md-nav__link">
    3.11A.3. A submission by a Network Operator or AEMO under clause 3.11A.2
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a4-the-coordinator-may-trigger-an-ncess-procurement-process-in" class="md-nav__link">
    3.11A.4. The Coordinator may trigger an NCESS procurement process in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a3-the-coordinator-may" class="md-nav__link">
    3.11A.3, the Coordinator may:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a5-when-determining-under-clause-311a4-whether-or-not-to-trigger" class="md-nav__link">
    3.11A.5. When determining under clause 3.11A.4 whether or not to trigger
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a3-request-any-reasonable-further-information-or-analysis-from" class="md-nav__link">
    3.11A.3, request any reasonable further information or analysis from
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a6-the-coordinator-must-determine-whether-to-trigger-the" class="md-nav__link">
    3.11A.6. The Coordinator must determine whether to trigger the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a5-or" class="md-nav__link">
    3.11A.5; or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a7-the-coordinator-must-take-the-following-factors-into-account" class="md-nav__link">
    3.11A.7. The Coordinator must take the following factors into account
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a8-where-the-coordinator-determines-under-clause-3114-to-trigger" class="md-nav__link">
    3.11A.8. Where the Coordinator determines under clause 3.11.4 to trigger
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a9-aemo-or-the-network-operator-or-both-of-them-as-directed" class="md-nav__link">
    3.11A.9. AEMO or the Network Operator, or both of them, as directed
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a10-where-the-coordinator-determines-under-clause-311a4-not-to" class="md-nav__link">
    3.11A.10. Where the Coordinator determines under clause 3.11A.4 not to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b-procuring-non-co-optimised-essential-system-services" class="md-nav__link">
    3.11B. Procuring Non-Co-optimised Essential System Services
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b1-aemo-or-the-network-operator-as-directed-under-clause" class="md-nav__link">
    3.11B.1. AEMO or the Network Operator, as directed under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a8e-must-prepare-a-draft-ncess-service-specification-in" class="md-nav__link">
    3.11A.8(e), must prepare a draft NCESS Service Specification in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b2-within-20-business-days-or-as-reasonably-agreed-with-the" class="md-nav__link">
    3.11B.2. Within 20 Business Days, or as reasonably agreed with the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b3-aemo-or-the-network-operator-as-applicable-must-include-in" class="md-nav__link">
    3.11B.3. AEMO or the Network Operator, as applicable, must include in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b3a-aemo-or-the-network-operator-as-applicable-must-develop-and" class="md-nav__link">
    3.11B.3A. AEMO or the Network Operator, as applicable, must develop and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b4-within-10-business-days-or-as-reasonably-agreed-with-the" class="md-nav__link">
    3.11B.4. Within 10 Business Days, or as reasonably agreed with the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b4ci" class="md-nav__link">
    3.11B.4(c)(i).
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b5-an-ncess-service-specification-must-at-a-minimum-include" class="md-nav__link">
    3.11B.5. An NCESS Service Specification must, at a minimum, include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b6-in-advertising-a-call-for-ncess-submissions-in-accordance-with" class="md-nav__link">
    3.11B.6. In advertising a call for NCESS Submissions in accordance with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b6a-aemo-or-the-network-operator-as-applicable-must-include-in" class="md-nav__link">
    3.11B.6A. AEMO or the Network Operator, as applicable, must include in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b7-an-ncess-submission-form-must-at-a-minimum-include" class="md-nav__link">
    3.11B.7. An NCESS Submission form must, at a minimum, include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b8-an-ncess-submission-must" class="md-nav__link">
    3.11B.8. An NCESS Submission must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b9-within-20-business-days-or-as-reasonably-agreed-with-the" class="md-nav__link">
    3.11B.9. Within 20 Business Days, or as reasonably agreed with the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b10-subject-to-clause-311b12-when-determining-which-ncess" class="md-nav__link">
    3.11B.10. Subject to clause 3.11B.12, when determining which NCESS
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b11-aemo-or-the-network-operator-as-applicable-must-when" class="md-nav__link">
    3.11B.11. AEMO or the Network Operator, as applicable, must, when
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b12-aemo-or-the-network-operator-as-applicable-may-decide-to-not" class="md-nav__link">
    3.11B.12. AEMO or the Network Operator, as applicable, may decide to not
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b13-where-a-network-operator-intends-to-enter-into-an-ncess" class="md-nav__link">
    3.11B.13. Where a Network Operator intends to enter into an NCESS
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b14-each-market-participant-or-service-provider-who-is-notified-in" class="md-nav__link">
    3.11B.14. Each Market Participant or service provider who is notified in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b15-aemo-or-the-network-operator-as-applicable-must-publish-the" class="md-nav__link">
    3.11B.15. AEMO or the Network Operator, as applicable, must publish the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#312-essential-system-service-dispatch" class="md-nav__link">
    3.12. Essential System Service Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3121-aemo-must-schedule-and-dispatch-registered-facilities-or-cause" class="md-nav__link">
    3.12.1. AEMO must schedule and dispatch Registered Facilities (or cause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3122-aemo-must-schedule-or-dispatch-registered-facilities-for-energy" class="md-nav__link">
    3.12.2. AEMO must schedule or dispatch Registered Facilities for energy
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#313-blank" class="md-nav__link">
    3.13. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#314-blank" class="md-nav__link">
    3.14. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315-review-of-essential-system-service-process-and-standards" class="md-nav__link">
    3.15. Review of Essential System Service Process and Standards
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151-the-coordinator-with-the-assistance-of-aemo-must-carry-out-a" class="md-nav__link">
    3.15.1. The Coordinator, with the assistance of AEMO, must carry out a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151a-the-coordinator-must-conduct-the-first-review-under-clause" class="md-nav__link">
    3.15.1A. The Coordinator must conduct the first review under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151-within-two-and-a-half-years-of-the-new-wem-commencement-day-and" class="md-nav__link">
    3.15.1 within two and a half years of the New WEM Commencement Day and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151b-the-coordinator-may-conduct-a-review-contemplated-by-clause" class="md-nav__link">
    3.15.1B. The Coordinator may conduct a review contemplated by clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151-earlier-than-the-time-referred-to-in-clause-3151a-if-it" class="md-nav__link">
    3.15.1 earlier than the time referred to in clause 3.15.1A if it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151c-a-review-conducted-pursuant-to-clause-3151a-or-clause-3151b" class="md-nav__link">
    3.15.1C. A review conducted pursuant to clause 3.15.1A or clause 3.15.1B
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3152-as-part-of-each-review-under-clause-3151a-or-clause-3151b" class="md-nav__link">
    3.15.2. As part of each review under clause 3.15.1A or clause 3.15.1B,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3153-the-coordinator-must-publish-a-report-containing" class="md-nav__link">
    3.15.3. The Coordinator must publish a report containing:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3154-the-coordinator-must-publish-the-report-referred-to-in-clause" class="md-nav__link">
    3.15.4. The Coordinator must publish the report referred to in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3153-no-later-than" class="md-nav__link">
    3.15.3 no later than:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3155-if-the-coordinator-recommends-any-changes-in-a-report-published" class="md-nav__link">
    3.15.5. If the Coordinator recommends any changes in a report published
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a-supplementary-essential-system-service-mechanism-sessm" class="md-nav__link">
    3.15A. Supplementary Essential System Service Mechanism (SESSM)
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a1-aemo-may-only-trigger-the-sessm-in-accordance-with-clause" class="md-nav__link">
    3.15A.1. AEMO may only trigger the SESSM in accordance with clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3116" class="md-nav__link">
    3.11.6.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a2-the-economic-regulation-authority-may-only-trigger-the-sessm" class="md-nav__link">
    3.15A.2. The Economic Regulation Authority may only trigger the SESSM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151b-or-the-economic-regulation-authoritys-monitoring-pursuant-to" class="md-nav__link">
    3.15.1B or the Economic Regulation Authority's monitoring pursuant to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a3-where-aemo-is-required-to-trigger-the-sessm-aemo-must-within" class="md-nav__link">
    3.15A.3. Where AEMO is required to trigger the SESSM, AEMO must, within
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a4-when-the-economic-regulation-authority-triggers-the-sessm" class="md-nav__link">
    3.15A.4. When the Economic Regulation Authority triggers the SESSM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a5-the-economic-regulation-authority-must-document-in-a-wem" class="md-nav__link">
    3.15A.5. The Economic Regulation Authority must document in a WEM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a6-when-the-sessm-is-triggered-under-clause-315a1-or-clause" class="md-nav__link">
    3.15A.6. When the SESSM is triggered under clause 3.15A.1 or clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a2-aemo-must-prepare-a-sessm-service-specification-for-each" class="md-nav__link">
    3.15A.2, AEMO must prepare a SESSM Service Specification for each
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a7-where-the-sessm-has-been-triggered-by-aemo-the-sessm-service" class="md-nav__link">
    3.15A.7. Where the SESSM has been triggered by AEMO, the SESSM Service
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a8-where-the-sessm-has-been-triggered-by-the-economic-regulation" class="md-nav__link">
    3.15A.8. Where the SESSM has been triggered by the Economic Regulation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a9-the-facilities-that-may-participate-in-a-sessm-procurement-are" class="md-nav__link">
    3.15A.9. The facilities that may participate in a SESSM procurement are:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a10-where-aemo-has-identified-a-fcess-accreditation-shortfall" class="md-nav__link">
    3.15A.10. Where AEMO has identified a FCESS Accreditation Shortfall
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a11-where-the-economic-regulation-authority-triggers-the-sessm" class="md-nav__link">
    3.15A.11. Where the Economic Regulation Authority triggers the SESSM,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a12-where-the-economic-regulation-authority-has-designated-a" class="md-nav__link">
    3.15A.12. Where the Economic Regulation Authority has designated a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a13-the-economic-regulation-authority-may-only-designate-a" class="md-nav__link">
    3.15A.13. The Economic Regulation Authority may only designate a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a14-where-the-economic-regulation-authority-has-designated-a" class="md-nav__link">
    3.15A.14. Where the Economic Regulation Authority has designated a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a15-a-facility-that-has-not-been-designated-by-the-economic" class="md-nav__link">
    3.15A.15. A Facility that has not been designated by the Economic
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a16-where-the-economic-regulation-authority-has-designated-a" class="md-nav__link">
    3.15A.16. Where the Economic Regulation Authority has designated a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a17-where-the-sessm-is-triggered-under-clause-315a1-or-clause" class="md-nav__link">
    3.15A.17. Where the SESSM is triggered under clause 3.15A.1 or clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a2-aemo-must-advertise-a-call-for-sessm-submissions-no-later-than" class="md-nav__link">
    3.15A.2, AEMO must advertise a call for SESSM Submissions, no later than
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a18-in-advertising-the-call-for-sessm-submissions-in-accordance" class="md-nav__link">
    3.15A.18. In advertising the call for SESSM Submissions in accordance
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a19-aemo-must-include-in-each-notice-referred-to-in-clause" class="md-nav__link">
    3.15A.19. AEMO must include in each notice referred to in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a18" class="md-nav__link">
    3.15A.18:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a20-aemo-must-develop-and-publish-a-sessm-submission-form-which" class="md-nav__link">
    3.15A.20. AEMO must develop and publish a SESSM Submission form which
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a21-a-sessm-submission-submitted-by-a-market-participant-in" class="md-nav__link">
    3.15A.21. A SESSM Submission submitted by a Market Participant in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a20-and" class="md-nav__link">
    3.15A.20; and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a22-where-a-market-participant-submits-a-sessm-submission-under" class="md-nav__link">
    3.15A.22. Where a Market Participant submits a SESSM Submission under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a23-where-a-market-participant-submits-a-sessm-submission-under" class="md-nav__link">
    3.15A.23. Where a Market Participant submits a SESSM Submission under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a24-a-market-participant-wishing-to-participate-in-the-sessm-may" class="md-nav__link">
    3.15A.24. A Market Participant wishing to participate in the SESSM may
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a25-where-a-market-participant-has-made-a-sessm-submission-under" class="md-nav__link">
    3.15A.25. Where a Market Participant has made a SESSM Submission under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a26-within-20-business-days-of-the-date-and-time-for-lodgement-of" class="md-nav__link">
    3.15A.26. Within 20 Business Days of the date and time for lodgement of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a27" class="md-nav__link">
    3.15A.27;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a29" class="md-nav__link">
    3.15A.29.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a27-when-selecting-the-lowest-cost-combination-of-sessm" class="md-nav__link">
    3.15A.27. When selecting the lowest cost combination of SESSM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a28-if-aemo-is-selecting-facilities-to-meet-more-than-one-sessm" class="md-nav__link">
    3.15A.28. If AEMO is selecting Facilities to meet more than one SESSM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a29-aemo-must-notify-the-economic-regulation-authority-of-the" class="md-nav__link">
    3.15A.29. AEMO must notify the Economic Regulation Authority of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a30-aemo-must-provide-to-the-economic-regulation-authority-all" class="md-nav__link">
    3.15A.30. AEMO must provide to the Economic Regulation Authority all
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a31-where-aemo-triggered-the-sessm-the-economic-regulation" class="md-nav__link">
    3.15A.31. Where AEMO triggered the SESSM, the Economic Regulation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a32-if-following-the-review-pursuant-to-clause-315a31-the" class="md-nav__link">
    3.15A.32. If, following the review pursuant to clause 3.15A.31, the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a33-where-the-economic-regulation-authority-triggered-the-sessm" class="md-nav__link">
    3.15A.33. Where the Economic Regulation Authority triggered the SESSM,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a34-if-following-a-review-pursuant-to-clause-315a33-the" class="md-nav__link">
    3.15A.34. If, following a review pursuant to clause 3.15A.33, the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a35-where-the-economic-regulation-authority-reasonably-considers" class="md-nav__link">
    3.15A.35. Where the Economic Regulation Authority reasonably considers
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a36-if-the-economic-regulation-authority-notifies-aemo-that-it" class="md-nav__link">
    3.15A.36. If the Economic Regulation Authority notifies AEMO that it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a37-subject-to-the-obligation-to-publish-the-information-in-clause" class="md-nav__link">
    3.15A.37. Subject to the obligation to publish the information in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a36-the-information-contained-in-any-sessm-submissions-received" class="md-nav__link">
    3.15A.36 the information contained in any SESSM Submissions received
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a38-a-market-participant-that-was-granted-a-sessm-award-must" class="md-nav__link">
    3.15A.38. A Market Participant that was granted a SESSM Award must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a39-a-market-participant-that-is-granted-a-sessm-award-for-a" class="md-nav__link">
    3.15A.39. A Market Participant that is granted a SESSM Award for a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a40-a-market-participant-that-is-granted-a-sessm-award-for-a" class="md-nav__link">
    3.15A.40. A Market Participant that is granted a SESSM Award for a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a41-each-report-provided-pursuant-to-clause-315a40-must-include" class="md-nav__link">
    3.15A.41. Each report provided pursuant to clause 3.15A.40 must include
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a42-within-10-business-days-of-receiving-a-report-provided" class="md-nav__link">
    3.15A.42. Within 10 Business Days of receiving a report provided
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a43-aemo-or-the-economic-regulation-authority-may-re-trigger-the" class="md-nav__link">
    3.15A.43. AEMO or the Economic Regulation Authority may re-trigger the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a44-during-the-sessm-service-timing-aemo-must-monitor-the" class="md-nav__link">
    3.15A.44. During the SESSM Service Timing, AEMO must monitor the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a45-where-a-facility-that-was-granted-a-sessm-award-consistently" class="md-nav__link">
    3.15A.45. Where a Facility that was granted a SESSM Award consistently
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a46-aemo-must-document-in-a-wem-procedure-the-process-to-be" class="md-nav__link">
    3.15A.46. AEMO must document in a WEM Procedure the process to be
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b-expressions-of-interest-for-essential-system-services" class="md-nav__link">
    3.15B. Expressions of Interest for Essential System Services
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b1-from-new-wem-commencement-day-at-least-once-every-two-years" class="md-nav__link">
    3.15B.1. From New WEM Commencement Day, at least once every two years,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b2-in-conducting-an-expression-of-interest-process-pursuant-to" class="md-nav__link">
    3.15B.2. In conducting an expression of interest process pursuant to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b3-in-advertising-the-call-for-expressions-of-interest-under" class="md-nav__link">
    3.15B.3. In advertising the call for expressions of interest under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b4-aemo-must-include-in-each-notice-referred-to-in-clause-315b3" class="md-nav__link">
    3.15B.4. AEMO must include in each notice referred to in clause 3.15B.3:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b5-aemo-must-develop-and-publish-an-expression-of-interest-form" class="md-nav__link">
    3.15B.5. AEMO must develop and publish an expression of interest form,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b6-the-information-contained-in-any-expression-of-interest-form" class="md-nav__link">
    3.15B.6. The information contained in any expression of interest form
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b7-subject-to-clause-315b8-the-information-contained-in-any" class="md-nav__link">
    3.15B.7. Subject to clause 3.15B.8, the information contained in any
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b-is-confidential-information" class="md-nav__link">
    3.15B is Confidential Information.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b8-aemo-must-provide-all-information-contained-in-any-expression" class="md-nav__link">
    3.15B.8. AEMO must provide all information contained in any expression
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b9-the-economic-regulation-authority-may-use-any-information" class="md-nav__link">
    3.15B.9. The Economic Regulation Authority may use any information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#316-projected-assessment-of-system-adequacy" class="md-nav__link">
    3.16. Projected Assessment of System Adequacy
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3161-aemo-must-conduct-periodic-pasa-assessments-in-accordance-with" class="md-nav__link">
    3.16.1. AEMO must conduct periodic PASA assessments in accordance with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3162-the-objective-of-the-medium-term-pasa-and-short-term-pasa-is-to" class="md-nav__link">
    3.16.2. The objective of the Medium Term PASA and Short Term PASA is to:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3163-a-rule-participant-must-use-best-endeavours-to-provide-aemo-with" class="md-nav__link">
    3.16.3. A Rule Participant must use best endeavours to provide AEMO with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3164-aemo-must-review-any-information-provided-by-rule-participants" class="md-nav__link">
    3.16.4. AEMO must review any information provided by Rule Participants
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3165-where-a-rule-participant-becomes-aware-that-the-information-it" class="md-nav__link">
    3.16.5. Where a Rule Participant becomes aware that the information it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3166-in-conducting-a-medium-term-pasa-or-a-short-term-pasa-aemo-may" class="md-nav__link">
    3.16.6. In conducting a Medium Term PASA or a Short Term PASA, AEMO may,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3167-as-soon-as-practicable-following-the-publication-of-the-medium" class="md-nav__link">
    3.16.7. As soon as practicable following the publication of the Medium
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3168-after-aemo-conducts-each-medium-term-pasa-or-short-term-pasa" class="md-nav__link">
    3.16.8. After AEMO conducts each Medium Term PASA or Short Term PASA,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#332" class="md-nav__link">
    3.3.2;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3169-aemo-may-publish-an-updated-version-of-a-medium-term-pasa-or-a" class="md-nav__link">
    3.16.9. AEMO may publish an updated version of a Medium Term PASA or a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3162-as-applicable" class="md-nav__link">
    3.16.2 (as applicable).
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31610-aemo-must-develop-a-wem-procedure-which-sets-out" class="md-nav__link">
    3.16.10. AEMO must develop a WEM Procedure which sets out:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#317-low-reserve-conditions" class="md-nav__link">
    3.17. Low Reserve Conditions
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3171-where-aemo-considers-that-in-accordance-with-the-wem-procedure" class="md-nav__link">
    3.17.1. Where AEMO considers that, in accordance with the WEM Procedure
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3172-every-six-months-from-the-new-wem-commencement-day-aemo-must" class="md-nav__link">
    3.17.2. Every six months from the New WEM Commencement Day, AEMO must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3173-a-low-reserve-condition-report-must-include" class="md-nav__link">
    3.17.3. A Low Reserve Condition Report must include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3174-aemo-must-as-soon-as-reasonably-practicable-publish-any-low" class="md-nav__link">
    3.17.4. AEMO must as soon as reasonably practicable publish any Low
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3175-the-publication-of-a-low-reserve-condition-declaration-must-to" class="md-nav__link">
    3.17.5. The publication of a Low Reserve Condition Declaration must, to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3176-where-aemo-has-made-a-low-reserve-condition-declaration-aemo" class="md-nav__link">
    3.17.6. Where AEMO has made a Low Reserve Condition Declaration, AEMO
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3177-aemo-may-if-it-reasonably-considers-it-is-required-in-order-to" class="md-nav__link">
    3.17.7. AEMO may, if it reasonably considers it is required in order to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3178-a-rule-participant-must-comply-with-a-request-made-by-aemo-under" class="md-nav__link">
    3.17.8. A Rule Participant must comply with a request made by AEMO under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3179-aemo-must-regularly-review-an-estimate-of-the-latest-time" class="md-nav__link">
    3.17.9. AEMO must regularly review an estimate of the latest time
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31710-any-information-provided-by-a-rule-participant-in-response-to-a" class="md-nav__link">
    3.17.10. Any information provided by a Rule Participant in response to a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31711-aemo-must-develop-a-wem-procedure-that-sets-out-how-aemo-will" class="md-nav__link">
    3.17.11. AEMO must develop a WEM Procedure that sets out how AEMO will
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31712-the-assessment-of-the-probability-levels-described-in-the-wem" class="md-nav__link">
    3.17.12. The assessment of the probability levels described in the WEM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318-outages" class="md-nav__link">
    3.18. Outages
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3181-the-obligations-specified-in-this-section-318-and-sections" class="md-nav__link">
    3.18.1. The obligations specified in this section 3.18 and sections
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a-to-321-apply-to-equipment-list-facilities-and-self-scheduling" class="md-nav__link">
    3.18A to 3.21 apply to Equipment List Facilities and Self-Scheduling
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3182-where-a-reference-is-made-to-an-outage-of-a-registered-facility" class="md-nav__link">
    3.18.2. Where a reference is made to an Outage of a Registered Facility
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3183-an-outage-outage" class="md-nav__link">
    3.18.3. An outage (“Outage”):
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3184-aemo-must-develop-a-wem-procedure-dealing-with" class="md-nav__link">
    3.18.4. AEMO must develop a WEM Procedure dealing with:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a-equipment-list-and-self-scheduling-outage-facilities" class="md-nav__link">
    3.18A. Equipment List and Self-Scheduling Outage Facilities
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a1-aemo-must-maintain-a-list-of-all-equipment-on-the-swis-that-it" class="md-nav__link">
    3.18A.1. AEMO must maintain a list of all equipment on the SWIS that it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a2-aemo-must-publish-the-equipment-list-on-the-wem-website-and" class="md-nav__link">
    3.18A.2. AEMO must publish the Equipment List on the WEM Website and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a3-the-equipment-list-must-include" class="md-nav__link">
    3.18A.3. The Equipment List must include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a4-the-equipment-list-may-specify-that-an-equipment-list-facility" class="md-nav__link">
    3.18A.4. The Equipment List may specify that an Equipment List Facility
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a5-a-market-participant-and-a-network-operator-must-schedule" class="md-nav__link">
    3.18A.5. A Market Participant and a Network Operator must schedule
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a6-aemo-must-maintain-a-list-of-self-scheduling-outage-facilities" class="md-nav__link">
    3.18A.6. AEMO must maintain a list of Self-Scheduling Outage Facilities
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a7-aemo-must-publish-the-self-scheduling-outage-facility-list-on" class="md-nav__link">
    3.18A.7. AEMO must publish the Self-Scheduling Outage Facility List on
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a8-the-self-scheduling-outage-facility-list-must-include" class="md-nav__link">
    3.18A.8. The Self-Scheduling Outage Facility List must include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a9-the-self-scheduling-outage-facility-list-may-specify-that-a" class="md-nav__link">
    3.18A.9. The Self-Scheduling Outage Facility List may specify that a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a10-a-market-participant-and-a-network-operator-must-submit-outage" class="md-nav__link">
    3.18A.10. A Market Participant and a Network Operator must submit Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b-submission-of-outage-plan" class="md-nav__link">
    3.18B. Submission of Outage Plan
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b1-an-outage-plan-outage-plan-must" class="md-nav__link">
    3.18B.1. An outage plan (“Outage Plan”) must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b2-a-market-participant-or-network-operator-must-submit-a-request" class="md-nav__link">
    3.18B.2. A Market Participant or Network Operator must submit a request
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b3-an-outage-plan-must-contain" class="md-nav__link">
    3.18B.3. An Outage Plan must contain:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b4-despite-clause-318b8ci-a-market-participant-or-network" class="md-nav__link">
    3.18B.4. Despite clause 3.18B.8(c)(i), a Market Participant or Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b5-if-at-the-time-a-market-participant-submits-an-outage-plan" class="md-nav__link">
    3.18B.5. If, at the time a Market Participant submits an Outage Plan
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b6-an-outage-plan-and-any-information-submitted-as-part-of-the" class="md-nav__link">
    3.18B.6. An Outage Plan and any information submitted as part of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b7-an-outage-plan-and-any-information-submitted-as-part-of-the" class="md-nav__link">
    3.18B.7. An Outage Plan and any information submitted as part of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b8-a-market-participant-or-network-operator-must-submit-an-outage" class="md-nav__link">
    3.18B.8. A Market Participant or Network Operator must submit an Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c-outage-coordination" class="md-nav__link">
    3.18C. Outage Coordination
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c1-for-the-purposes-of-this-section-318c" class="md-nav__link">
    3.18C.1. For the purposes of this section 3.18C:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c2-an-outage-plan-that-is-submitted-by-an-impacting-participant" class="md-nav__link">
    3.18C.2. An Outage Plan that is submitted by an Impacting Participant,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c3-an-impacted-participant-may-request-aemo-to-undertake-outage" class="md-nav__link">
    3.18C.3. An Impacted Participant may request AEMO to undertake Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c4-following-a-request-from-an-impacted-participant-under-clause" class="md-nav__link">
    3.18C.4. Following a request from an Impacted Participant under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c3-aemo-must-determine-acting-reasonably-and-in-accordance-with" class="md-nav__link">
    3.18C.3, AEMO must determine, acting reasonably, and in accordance with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c5-when-making-a-determination-under-clause-318c4-aemo-must" class="md-nav__link">
    3.18C.5. When making a determination under clause 3.18C.4, AEMO must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c6-aemo-must-notify-each-impacted-participant-and-the-impacting" class="md-nav__link">
    3.18C.6. AEMO must notify each Impacted Participant and the Impacting
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c7-aemo-may-include-in-the-outage-coordination-any-other-impacted" class="md-nav__link">
    3.18C.7. AEMO may include in the Outage coordination any other Impacted
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c8-in-making-a-determination-in-respect-of-the-coordination-of-an" class="md-nav__link">
    3.18C.8. In making a determination in respect of the coordination of an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c9-a-market-participant-and-network-operator-must-comply-with-a" class="md-nav__link">
    3.18C.9. A Market Participant and Network Operator must comply with a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c10-where-aemo-notifies-a-market-participant-or-network-operator" class="md-nav__link">
    3.18C.10. Where AEMO notifies a Market Participant or Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f6e-then-aemo-and-the-market-participant-or-network-operator" class="md-nav__link">
    3.18F.6(e), then AEMO and the Market Participant or Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c11-blank" class="md-nav__link">
    3.18C.11. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c12-aemo-must-set-out-the-processes-for-and-any-other-matters" class="md-nav__link">
    3.18C.12. AEMO must set out the processes for, and any other matters
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c4-which-may-be-more-than-one-including" class="md-nav__link">
    3.18C.4, which may be more than one, including:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d-outage-revision" class="md-nav__link">
    3.18D. Outage Revision
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d1-a-market-participant-or-a-network-operator-may-revise-a-planned" class="md-nav__link">
    3.18D.1. A Market Participant or a Network Operator may revise a Planned
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d2-an-outage-plan-that-has-not-been-rejected-by-aemo-or-withdrawn" class="md-nav__link">
    3.18D.2. An Outage Plan that has not been rejected by AEMO or withdrawn
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d3-aemo-may-but-is-not-required-to-undertake-an-outage" class="md-nav__link">
    3.18D.3. AEMO may, but is not required to, undertake an Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d4-where-an-outage-plan-no-longer-meets-the-requirements-detailed" class="md-nav__link">
    3.18D.4. Where an Outage Plan no longer meets the requirements detailed
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d5-other-than-for-opportunistic-maintenance-despite-a-revision-to" class="md-nav__link">
    3.18D.5. Other than for Opportunistic Maintenance, despite a revision to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d6-subject-to-clause-318d3-aemo-must-assess-a-revision-to-an" class="md-nav__link">
    3.18D.6. Subject to clause 3.18D.3, AEMO must assess a revision to an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d7-a-market-participant-or-network-operator-that-no-longer-intends" class="md-nav__link">
    3.18D.7. A Market Participant or Network Operator that no longer intends
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d8-a-market-participant-or-network-operator-who-becomes-aware-of" class="md-nav__link">
    3.18D.8. A Market Participant or Network Operator who becomes aware of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d9-a-market-participant-or-network-operator-who-is-aware-or-ought" class="md-nav__link">
    3.18D.9. A Market Participant or Network Operator who is aware, or ought
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e-outage-evaluation" class="md-nav__link">
    3.18E. Outage Evaluation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e1-for-each-outage-plan-that-aemo-is-required-to-undertake-an" class="md-nav__link">
    3.18E.1. For each Outage Plan that AEMO is required to undertake an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e2-for-an-outage-plan-that-is-not-yet-approved-if" class="md-nav__link">
    3.18E.2. For an Outage Plan that is not yet approved, if:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d9-in-relation-to-that-planned-outage-or" class="md-nav__link">
    3.18D.9 in relation to that Planned Outage; or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e3-aemo-must-reject-an-outage-plan-for-an-equipment-list-facility" class="md-nav__link">
    3.18E.3. AEMO must reject an Outage Plan for an Equipment List Facility
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e4-if-an-outage-plan-for-a-self-scheduling-outage-facility-is-not" class="md-nav__link">
    3.18E.4. If an Outage Plan for a Self-Scheduling Outage Facility is not
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e5-aemo-must-evaluate-all-outage-plans-for-equipment-list" class="md-nav__link">
    3.18E.5. AEMO must evaluate all Outage Plans for Equipment List
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e6-in-respect-of-an-outage-evaluation-for-an-outage-plan-of-an" class="md-nav__link">
    3.18E.6. In respect of an Outage Evaluation for an Outage Plan of an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e7-in-respect-of-an-outage-evaluation-for-an-outage-plan-of-an" class="md-nav__link">
    3.18E.7. In respect of an Outage Evaluation for an Outage Plan of an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e8-the-outage-evaluation-criteria-outage-evaluation" class="md-nav__link">
    3.18E.8. The Outage Evaluation Criteria ("**Outage Evaluation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e9-aemo-may-undertake-a-single-outage-evaluation-for-a-group-of" class="md-nav__link">
    3.18E.9. AEMO may undertake a single Outage Evaluation for a group of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e10-aemo-must-set-out-the-processes-for-and-any-other-matters" class="md-nav__link">
    3.18E.10. AEMO must set out the processes for, and any other matters
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e11-aemo-may-reject-a-planned-outage-for-an-equipment-list" class="md-nav__link">
    3.18E.11. AEMO may reject a Planned Outage for an Equipment List
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e12-aemo-must-inform-the-relevant-market-participant-or-network" class="md-nav__link">
    3.18E.12. AEMO must inform the relevant Market Participant or Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e13-where-aemo-rejects-an-outage-plan-in-accordance-with-this" class="md-nav__link">
    3.18E.13. Where AEMO rejects an Outage Plan in accordance with this
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e14-subject-to-clause-318e15-a-market-participant-and-a-network" class="md-nav__link">
    3.18E.14. Subject to clause 3.18E.15, a Market Participant and a Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e15-a-market-participant-and-a-network-operator-is-not-required-to" class="md-nav__link">
    3.18E.15. A Market Participant and a Network Operator is not required to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e16-where-a-market-participant-or-a-network-operator-cannot-comply" class="md-nav__link">
    3.18E.16. Where a Market Participant or a Network Operator cannot comply
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f-economic-regulation-authority-review-of-aemo-decisions" class="md-nav__link">
    3.18F. Economic Regulation Authority Review of AEMO Decisions
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f1-a-market-participant-or-network-operator-responsible-for-an" class="md-nav__link">
    3.18F.1. A Market Participant or Network Operator responsible for an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f2-following-a-request-by-a-market-participant-or-network-operator" class="md-nav__link">
    3.18F.2. Following a request by a Market Participant or Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f3-the-economic-regulation-authority-may-direct-aemo-to-remove-an" class="md-nav__link">
    3.18F.3. The Economic Regulation Authority may direct AEMO to remove an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f4-if-the-economic-regulation-authority-gives-aemo-a-direction" class="md-nav__link">
    3.18F.4. If the Economic Regulation Authority gives AEMO a direction
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f5-where-aemo-notifies-a-market-participant-or-network-operator" class="md-nav__link">
    3.18F.5. Where AEMO notifies a Market Participant or Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f6-if-an-application-under-clause-318f5-to-reassess-aemos" class="md-nav__link">
    3.18F.6. If an application under clause 3.18F.5 to reassess AEMO’s
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f6a" class="md-nav__link">
    3.18F.6(a);
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g-economic-regulation-authority-study-of-the-impact-of-network" class="md-nav__link">
    3.18G. Economic Regulation Authority Study of the Impact of Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g1-at-least-once-in-every-five-year-period-starting-from-the-new" class="md-nav__link">
    3.18G.1. At least once in every five year period starting from the New
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g2-at-the-conclusion-of-a-review-under-clause-318g1-economic" class="md-nav__link">
    3.18G.2. At the conclusion of a review under clause 3.18G.1, Economic
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g3-if-the-economic-regulation-authority-recommends-any-changes-to" class="md-nav__link">
    3.18G.3. If the Economic Regulation Authority recommends any changes to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g2c-the-economic-regulation-authority-must-submit-a-rule-change" class="md-nav__link">
    3.18G.2(c), the Economic Regulation Authority must submit a Rule Change
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318ga-coordinator-review-of-outage-planning-process" class="md-nav__link">
    3.18GA. Coordinator Review of Outage Planning Process
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318ga1-at-least-once-in-every-five-year-period-starting-the-new-wem" class="md-nav__link">
    3.18GA.1. At least once in every five year period starting the New WEM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g1" class="md-nav__link">
    3.18G.1.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318ga2-at-the-conclusion-of-a-review-under-clause-318ga1-the" class="md-nav__link">
    3.18GA.2. At the conclusion of a review under clause 3.18GA.1, the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318ga3-if-the-coordinator-recommends-any-changes-to-the-wem-rules-in" class="md-nav__link">
    3.18GA.3. If the Coordinator recommends any changes to the WEM Rules in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h-outage-compensation" class="md-nav__link">
    3.18H. Outage Compensation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h1-where-aemo-rejects-a-planned-outage-within-48-hours-of-the" class="md-nav__link">
    3.18H.1. Where AEMO rejects a Planned Outage within 48 hours of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h2-the-market-participant-the-claimant-may-claim" class="md-nav__link">
    3.18H.2, the Market Participant (“the claimant”) may claim
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h2-compensation-will-only-be-paid-if-the-outage-plan-rejected-by" class="md-nav__link">
    3.18H.2. Compensation will only be paid if the Outage Plan rejected by
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h3-compensation-will-be-limited-to-the-additional-maintenance" class="md-nav__link">
    3.18H.3. Compensation will be limited to the additional maintenance
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h4-a-claimant-wishing-to-make-a-claim-for-compensation-under" class="md-nav__link">
    3.18H.4. A claimant wishing to make a claim for compensation under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h3" class="md-nav__link">
    3.18H.3.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h5-aemo-must-in-respect-of-a-claim-for-compensation-under-clause" class="md-nav__link">
    3.18H.5. AEMO must in respect of a claim for compensation under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h1" class="md-nav__link">
    3.18H.1:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#319-outage-intention-plans" class="md-nav__link">
    3.19. Outage Intention Plans
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3191-subject-to-clause-3193-market-participants-and-network" class="md-nav__link">
    3.19.1. Subject to clause 3.19.3, Market Participants and Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31911-to-aemo-by-1-march-annually-an-outage-intention-plan" class="md-nav__link">
    3.19.11 to AEMO by 1 March annually. An Outage Intention Plan:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3192-a-market-participant-or-network-operator-may-revise-an-outage" class="md-nav__link">
    3.19.2. A Market Participant or Network Operator may revise an Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3193-a-market-participant-and-a-network-operator-is-not-required-to" class="md-nav__link">
    3.19.3. A Market Participant and a Network Operator is not required to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3194-aemo-may-direct-a-self-scheduling-outage-facility-that-is" class="md-nav__link">
    3.19.4 AEMO may direct a Self-Scheduling Outage Facility that is
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3195-aemo-must-confirm-receipt-of-an-outage-intention-plan-or-a" class="md-nav__link">
    3.19.5. AEMO must confirm receipt of an Outage Intention Plan or a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3196-aemo-must-consider-all-validly-submitted-outage-intention-plans" class="md-nav__link">
    3.19.6. AEMO must consider all validly submitted Outage Intention Plans
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3197-aemo-may-use-and-consider-any-relevant-information-held-by-it-or" class="md-nav__link">
    3.19.7. AEMO may use and consider any relevant information held by it or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3198-in-the-event-that-outage-intention-plans-validly-submitted-by" class="md-nav__link">
    3.19.8. In the event that Outage Intention Plans validly submitted by
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3199-conflict-aemo-must-notify-the-affected-market-participants-or" class="md-nav__link">
    3.19.9 conflict, AEMO must notify the affected Market Participants or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3199-a-market-participant-or-network-operator-may-revise-resubmit-or" class="md-nav__link">
    3.19.9. A Market Participant or Network Operator may revise, resubmit or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31910-aemo-must-publish-the-final-annual-consolidated-outage" class="md-nav__link">
    3.19.10. AEMO must publish the Final Annual Consolidated Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31911-aemo-must-develop-and-maintain-a-wem-procedure-that" class="md-nav__link">
    3.19.11. AEMO must develop and maintain a WEM Procedure that:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#320-outage-recall" class="md-nav__link">
    3.20. Outage Recall
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3201-in-order-to-maintain-power-system-security-or-power-system" class="md-nav__link">
    3.20.1 In order to maintain Power System Security or Power System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3202-subject-to-clause-3203-market-participants-and-network" class="md-nav__link">
    3.20.2. Subject to clause 3.20.3, Market Participants and Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3203-market-participants-and-network-operators-must-comply-with-an" class="md-nav__link">
    3.20.3. Market Participants and Network Operators must comply with an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3204-where-a-market-participant-or-a-network-operator-cannot-comply" class="md-nav__link">
    3.20.4. Where a Market Participant or a Network Operator cannot comply
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321-forced-outages-and-outage-quantity-calculations" class="md-nav__link">
    3.21. Forced Outages and Outage Quantity Calculations
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3211-a-forced-outage-is-any-outage-or-part-of-any-outage-of-an" class="md-nav__link">
    3.21.1. A Forced Outage is any Outage, or part of any Outage, of an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3212-if-an-outage-facility-suffers-or-will-suffer-a-forced-outage" class="md-nav__link">
    3.21.2. If an Outage Facility suffers, or will suffer, a Forced Outage,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3213-where-additional-information-relating-to-a-forced-outage-becomes" class="md-nav__link">
    3.21.3. Where additional information relating to a Forced Outage becomes
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3214-where-aemo-receives-a-request-under-3213c-aemo-must-review" class="md-nav__link">
    3.21.4. Where AEMO receives a request under 3.21.3(c), AEMO must review
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3215-aemo-must-keep-a-record-of-all-forced-outages-of-which-it-is" class="md-nav__link">
    3.21.5. AEMO must keep a record of all Forced Outages of which it is
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3216-the-outage-quantity-for-a-planned-outage-or-forced-outage-o-of-a" class="md-nav__link">
    3.21.6. The Outage Quantity for a Planned Outage or Forced Outage o of a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3217-the-capacity-adjusted-forced-outage-quantity-for-dispatch" class="md-nav__link">
    3.21.7. The Capacity Adjusted Forced Outage Quantity for Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3216" class="md-nav__link">
    3.21.6;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3217a-the-capacity-adjusted-forced-outage-quantity-for-trading" class="md-nav__link">
    3.21.7A. The Capacity Adjusted Forced Outage Quantity for Trading
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3217b-the-capacity-adjusted-forced-outage-quantity-for-trading" class="md-nav__link">
    3.21.7B. The Capacity Adjusted Forced Outage Quantity for Trading
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3217c-the-capacity-adjusted-forced-outage-quantity-for-dispatch" class="md-nav__link">
    3.21.7C. The Capacity Adjusted Forced Outage Quantity for Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3218-the-capacity-adjusted-planned-outage-quantity-for-dispatch" class="md-nav__link">
    3.21.8. The Capacity Adjusted Planned Outage Quantity for Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3216_1" class="md-nav__link">
    3.21.6;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3218a-the-capacity-adjusted-planned-outage-quantity-for-trading" class="md-nav__link">
    3.21.8A. The Capacity Adjusted Planned Outage Quantity for Trading
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3218b-the-capacity-adjusted-planned-outage-quantity-for-trading" class="md-nav__link">
    3.21.8B. The Capacity Adjusted Planned Outage Quantity for Trading
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3218c-the-capacity-adjusted-planned-outage-quantity-for-dispatch" class="md-nav__link">
    3.21.8C. The Capacity Adjusted Planned Outage Quantity for Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3219-blank" class="md-nav__link">
    3.21.9. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32110-aemo-must-document-the-processes-to-be-followed-in-reporting" class="md-nav__link">
    3.21.10. AEMO must document the processes to be followed in reporting
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a1-a-market-participant-intending-to-conduct-a-commissioning-test" class="md-nav__link">
    3.21A.1. A Market Participant intending to conduct a Commissioning Test
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a2-other-than-as-permitted-under-clause-321a15a-a-market" class="md-nav__link">
    3.21A.2. Other than as permitted under clause 3.21A.15A, a Market
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a3-a-commissioning-test-plan-submitted-by-a-market-participant" class="md-nav__link">
    3.21A.3. A Commissioning Test Plan submitted by a Market Participant
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a4-following-submission-of-a-commissioning-test-plan-to-aemo-for" class="md-nav__link">
    3.21A.4. Following submission of a Commissioning Test Plan to AEMO for
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a5-aemo-must-specify-which-activities-must-occur-under-a" class="md-nav__link">
    3.21A.5. AEMO must specify which activities must occur under a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a6-a-commissioning-test-for-an-outage-facility-may-cover-periods" class="md-nav__link">
    3.21A.6. A Commissioning Test for an Outage Facility may cover periods
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a7-a-commissioning-test-plan-must-include" class="md-nav__link">
    3.21A.7. A Commissioning Test Plan must include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a8-aemo-is-not-required-to-assess-and-may-reject-a-commissioning" class="md-nav__link">
    3.21A.8. AEMO is not required to assess, and may reject, a Commissioning
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a9-subject-to-clause-321a13-aemo-must-approve-a-commissioning" class="md-nav__link">
    3.21A.9. Subject to clause 3.21A.13, AEMO must approve a Commissioning
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a-unless-in-its-opinion-conducting-the-proposed-commissioning" class="md-nav__link">
    3.21A, unless, in its opinion, conducting the proposed Commissioning
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a10-where-aemo-considers-that-the-conditions-in-respect-of-a" class="md-nav__link">
    3.21A.10. Where AEMO considers that the conditions in respect of a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a11-aemo-may-reject-a-commissioning-test-plan-that-has-been" class="md-nav__link">
    3.21A.11. AEMO may reject a Commissioning Test Plan that has been
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a12-a-market-participant-that-has-submitted-a-commissioning-test" class="md-nav__link">
    3.21A.12. A Market Participant that has submitted a Commissioning Test
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a13-aemo-may-coordinate-with-a-market-participant-that-has" class="md-nav__link">
    3.21A.13. AEMO may coordinate with a Market Participant that has
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a14-aemo-may-share-details-of-a-commissioning-test-plan-and" class="md-nav__link">
    3.21A.14. AEMO may share details of a Commissioning Test Plan and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a15-a-market-participant-that-has-submitted-a-commissioning-test" class="md-nav__link">
    3.21A.15. A Market Participant that has submitted a Commissioning Test
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a15a-a-market-participant-must-submit-a-revised-commissioning-test" class="md-nav__link">
    3.21A.15A. A Market Participant must submit a revised Commissioning Test
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a16-aemo-may-stop-reschedule-or-cancel-a-commissioning-test-under" class="md-nav__link">
    3.21A.16. AEMO may stop, reschedule or cancel a Commissioning Test under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a17-where-aemo" class="md-nav__link">
    3.21A.17. Where AEMO:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a16" class="md-nav__link">
    3.21A.16,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a18-aemo-must-not-show-bias-towards-a-market-participant-in-regard" class="md-nav__link">
    3.21A.18. AEMO must not show bias towards a Market Participant in regard
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a19-aemo-must-notify-a-market-participant-as-to-whether-it-has" class="md-nav__link">
    3.21A.19. AEMO must notify a Market Participant as to whether it has
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a20-where-a-market-participant-no-longer-intends-to-conduct-a" class="md-nav__link">
    3.21A.20. Where a Market Participant no longer intends to conduct a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a21-on-receipt-of-notification-from-a-market-participant-under" class="md-nav__link">
    3.21A.21. On receipt of notification from a Market Participant under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a22-aemo-must-publish-on-the-wem-website-and-keep-up-to-date" class="md-nav__link">
    3.21A.22 AEMO must publish on the WEM Website and keep up to date
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a23-the-information-published-under-clause-321a22-must-be" class="md-nav__link">
    3.21A.23. The information published under clause 3.21A.22 must be
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a24-in-conducting-a-commissioning-test-a-market-participant-must" class="md-nav__link">
    3.21A.24. In conducting a Commissioning Test a Market Participant must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a25-if-a-market-participant-intending-to-conduct-or-conducting-a" class="md-nav__link">
    3.21A.25. If a Market Participant intending to conduct or conducting a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a26-where-specified-in-the-wem-procedure-referred-to-in-clause" class="md-nav__link">
    3.21A.26. Where specified in the WEM Procedure referred to in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a27-market-participants-must-conduct-commissioning-tests-in" class="md-nav__link">
    3.21A.27, Market Participants must conduct Commissioning Tests in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a27-aemo-must-document-the-following-in-a-wem-procedure" class="md-nav__link">
    3.21A.27. AEMO must document the following in a WEM Procedure:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a8" class="md-nav__link">
    3.21A.8;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a9-and-if-the-commissioning-test-plan-is-approved-the-minimum" class="md-nav__link">
    3.21A.9 and if the Commissioning Test Plan is approved, the minimum
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#322-outage-data-publication" class="md-nav__link">
    3.22. Outage Data Publication
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3221-aemo-must-as-soon-as-practicable-after-aemo-receives-an-outage" class="md-nav__link">
    3.22.1. AEMO must as soon as practicable after AEMO receives an Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3221a-where-aemo-rejects-an-outage-plan-or-issues-an-outage-recall" class="md-nav__link">
    3.22.1A. Where AEMO rejects an Outage Plan or issues an Outage Recall
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3222-aemo-must-as-soon-as-practicable-after-aemo-receives-a" class="md-nav__link">
    3.22.2. AEMO must, as soon as practicable after AEMO receives a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3223-aemo-must-prepare-and-publish-on-the-wem-website-the-refund" class="md-nav__link">
    3.22.3. AEMO must prepare and publish on the WEM Website the Refund
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#323-blank_1" class="md-nav__link">
    3.23. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#324-distributed-energy-resources-register" class="md-nav__link">
    3.24. Distributed Energy Resources Register
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3241-on-and-from-a-day-no-earlier-than-the-day-that-is-six-months" class="md-nav__link">
    3.24.1. On and from a day no earlier than the day that is six months
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3248-aemo-must-establish-maintain-and-update-a-der-register" class="md-nav__link">
    3.24.8, AEMO must establish, maintain and update a DER Register.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3242-the-der-register" class="md-nav__link">
    3.24.2. The DER Register:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3243-by-no-later-than-30-september-2020-a-network-operator-must" class="md-nav__link">
    3.24.3. By no later than 30 September 2020, a Network Operator must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3244-aemo-will-be-taken-to-satisfy-the-requirement-to-establish-and" class="md-nav__link">
    3.24.4. AEMO will be taken to satisfy the requirement to establish and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3245-if-a-network-operator-receives-der-generation-information" class="md-nav__link">
    3.24.5. If a Network Operator receives DER Generation Information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3246-aemo-may-use-der-register-information-for-the-purpose-of-the" class="md-nav__link">
    3.24.6. AEMO may use DER Register Information for the purpose of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3247-aemo-must-publish-details-on-the-extent-to-which-in-general" class="md-nav__link">
    3.24.7. AEMO must publish details on the extent to which, in general
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3248-by-no-later-than-1-july-2020-aemo-must-develop-and-implement-a" class="md-nav__link">
    3.24.8. By no later than 1 July 2020, AEMO must develop and implement a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3249-in-developing-and-amending-the-wem-procedure-referred-to-in" class="md-nav__link">
    3.24.9. In developing and amending the WEM Procedure referred to in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32410-aemo-is-not-required-to-comply-with-the-procedure-change" class="md-nav__link">
    3.24.10. AEMO is not required to comply with the Procedure Change
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32411-the-wem-procedure-referred-to-in-clause-3248-must-include-a" class="md-nav__link">
    3.24.11. The WEM Procedure referred to in clause 3.24.8 must include a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32412-aemo-must-prepare-and-publish-on-the-wem-website-a-report-of" class="md-nav__link">
    3.24.12. AEMO must prepare and publish on the WEM Website a report of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32413-the-information-in-the-der-register-report-must-be-aggregated" class="md-nav__link">
    3.24.13. The information in the DER Register Report must be aggregated
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32414-aemo-must-provide-or-give-access-to-der-register-information-to" class="md-nav__link">
    3.24.14. AEMO must provide or give access to DER Register Information to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32415-nothing-in-this-section-324" class="md-nav__link">
    3.24.15. Nothing in this section 3.24:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32416-no-less-than-seven-days-before-the-day-the-der-register" class="md-nav__link">
    3.24.16. No less than seven days before the day the DER Register
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../3A.%20Requirements%20for%20Transmission%20Connected%20Generating%20Systems/" class="md-nav__link">
        3A. Requirements for Transmission Connected Generating Systems
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../3B.%20Frequency%20Operating%20Standards/" class="md-nav__link">
        3B. Frequency Operating Standards
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../4%20Reserve%20Capacity%20Rules/" class="md-nav__link">
        4 Reserve Capacity Rules
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../5%20Obligations%20for%20NCESS%20Contract%20Holders/" class="md-nav__link">
        5 Obligations for NCESS Contract Holders
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../6%20The%20Short%20Term%20Energy%20Market/" class="md-nav__link">
        6 The Short Term Energy Market
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../8%20Wholesale%20Market%20Metering/" class="md-nav__link">
        8 Wholesale Market Metering
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../9%20Settlement/" class="md-nav__link">
        9 Settlement
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../output/" class="md-nav__link">
        Output
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_3" type="checkbox" id="__nav_3" >
      
      
      
      
        <label class="md-nav__link" for="__nav_3">
          Chapter 1   Introduction
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 1   Introduction" data-md-level="1">
        <label class="md-nav__title" for="__nav_3">
          <span class="md-nav__icon md-icon"></span>
          Chapter 1   Introduction
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%201%20-%20Introduction/" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_4" type="checkbox" id="__nav_4" >
      
      
      
      
        <label class="md-nav__link" for="__nav_4">
          Chapter 2   Administration
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 2   Administration" data-md-level="1">
        <label class="md-nav__title" for="__nav_4">
          <span class="md-nav__icon md-icon"></span>
          Chapter 2   Administration
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%202%20-%20Administration/2.13%20-%20Compliance%20Monitoring%20and%20Enforcement/" class="md-nav__link">
        2.13   Compliance Monitoring and Enforcement
      </a>
    </li>
  

            
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%202%20-%20Administration/2.15%20-%20Monitoring%20and%20Reporting%20WEM%20Procedures/" class="md-nav__link">
        2.15   Monitoring and Reporting WEM Procedures
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_5" type="checkbox" id="__nav_5" >
      
      
      
      
        <label class="md-nav__link" for="__nav_5">
          Chapter 3   Power System Security And Reliability
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 3   Power System Security And Reliability" data-md-level="1">
        <label class="md-nav__title" for="__nav_5">
          <span class="md-nav__icon md-icon"></span>
          Chapter 3   Power System Security And Reliability
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%203%20-%20Power%20System%20Security%20And%20Reliability/" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_6" type="checkbox" id="__nav_6" >
      
      
      
      
        <label class="md-nav__link" for="__nav_6">
          Chapter 4   Reserve Capacity Rules
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 4   Reserve Capacity Rules" data-md-level="1">
        <label class="md-nav__title" for="__nav_6">
          <span class="md-nav__icon md-icon"></span>
          Chapter 4   Reserve Capacity Rules
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%204%20-%20Reserve%20Capacity%20Rules/" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_7" type="checkbox" id="__nav_7" >
      
      
      
      
        <label class="md-nav__link" for="__nav_7">
          Chapter 5   Obligations For Network Access Contract Holders
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 5   Obligations For Network Access Contract Holders" data-md-level="1">
        <label class="md-nav__title" for="__nav_7">
          <span class="md-nav__icon md-icon"></span>
          Chapter 5   Obligations For Network Access Contract Holders
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%205%20-%20Obligations%20For%20Network%20Access%20Contract%20Holders/" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_8" type="checkbox" id="__nav_8" >
      
      
      
      
        <label class="md-nav__link" for="__nav_8">
          Chapter 6   The Short Term Energy Market
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 6   The Short Term Energy Market" data-md-level="1">
        <label class="md-nav__title" for="__nav_8">
          <span class="md-nav__icon md-icon"></span>
          Chapter 6   The Short Term Energy Market
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%206%20-%20The%20Short%20Term%20Energy%20Market/" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_9" type="checkbox" id="__nav_9" >
      
      
      
      
        <label class="md-nav__link" for="__nav_9">
          Chapter 7   Real time Market Operation And Dispatch
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 7   Real time Market Operation And Dispatch" data-md-level="1">
        <label class="md-nav__title" for="__nav_9">
          <span class="md-nav__icon md-icon"></span>
          Chapter 7   Real time Market Operation And Dispatch
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%207%20-%20Real-time%20Market%20Operation%20And%20Dispatch/" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_10" type="checkbox" id="__nav_10" >
      
      
      
      
        <label class="md-nav__link" for="__nav_10">
          Chapter 8   Wholesale Market Metering
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 8   Wholesale Market Metering" data-md-level="1">
        <label class="md-nav__title" for="__nav_10">
          <span class="md-nav__icon md-icon"></span>
          Chapter 8   Wholesale Market Metering
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%208%20-%20Wholesale%20Market%20Metering/" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_11" type="checkbox" id="__nav_11" >
      
      
      
      
        <label class="md-nav__link" for="__nav_11">
          Chapter 9   Settlement
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Chapter 9   Settlement" data-md-level="1">
        <label class="md-nav__title" for="__nav_11">
          <span class="md-nav__icon md-icon"></span>
          Chapter 9   Settlement
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Chapter%209%20-%20Settlement/" class="md-nav__link">
        Index
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
      
      
      

  
  
  
    
    <li class="md-nav__item md-nav__item--nested">
      
      
        <input class="md-nav__toggle md-toggle" data-md-toggle="__nav_12" type="checkbox" id="__nav_12" >
      
      
      
      
        <label class="md-nav__link" for="__nav_12">
          Glossary and Appendices
          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <nav class="md-nav" aria-label="Glossary and Appendices" data-md-level="1">
        <label class="md-nav__title" for="__nav_12">
          <span class="md-nav__icon md-icon"></span>
          Glossary and Appendices
        </label>
        <ul class="md-nav__list" data-md-scrollfix>
          
            
              
  
  
  
    <li class="md-nav__item">
      <a href="../../Glossary%20and%20Appendices/11.%20Glossary/" class="md-nav__link">
        Glossary
      </a>
    </li>
  

            
          
        </ul>
      </nav>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#security-and-reliability" class="md-nav__link">
    Security and Reliability
  </a>
  
    <nav class="md-nav" aria-label="Security and Reliability">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#31-swis-operating-standards" class="md-nav__link">
    3.1. SWIS Operating Standards
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311-the-frequency-and-time-error-standards-for-the-swis-are-as" class="md-nav__link">
    3.1.1. The frequency and time error standards for the SWIS are as
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#312-the-voltage-standards-for-a-network-in-the-swis-are-as-defined-in" class="md-nav__link">
    3.1.2. The voltage standards for a Network in the SWIS are as defined in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a-operating-protocol" class="md-nav__link">
    3.1A. Operating Protocol
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a1-if-aemo-reasonably-believes-it-is-necessary-to-support-the" class="md-nav__link">
    3.1A.1. If AEMO reasonably believes it is necessary to support the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a2-an-operating-protocol-must-describe-how-aemo-and-the-relevant" class="md-nav__link">
    3.1A.2. An Operating Protocol must describe how AEMO and the relevant
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a3-aemo-and-a-network-operator-must-use-reasonable-endeavours-to" class="md-nav__link">
    3.1A.3. AEMO and a Network Operator must use reasonable endeavours to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a4-in-accordance-with-the-communication-processes-specified-in-an" class="md-nav__link">
    3.1A.4. In accordance with the communication processes specified in an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a5-where-an-operating-protocol-has-been-jointly-developed-in" class="md-nav__link">
    3.1A.5. Where an Operating Protocol has been jointly developed in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a6-aemo-must-publish-the-first-agreed-version-of-the-operating" class="md-nav__link">
    3.1A.6. AEMO must publish the first agreed version of the Operating
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a7-in-consultation-with-the-relevant-network-operator-aemo-may" class="md-nav__link">
    3.1A.7. In consultation with the relevant Network Operator, AEMO may
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a8-if-aemo-and-western-power-have-not-agreed-a-version-of-the" class="md-nav__link">
    3.1A.8. If AEMO and Western Power have not agreed a version of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a9-aemo-in-consultation-with-a-network-operator-may-determine-a" class="md-nav__link">
    3.1A.9. AEMO, in consultation with a Network Operator, may determine a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a10-when-determining-a-secure-operational-voltage-envelope-under" class="md-nav__link">
    3.1A.10. When determining a Secure Operational Voltage Envelope under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a11-to-the-extent-reasonably-practicable-a-network-operator-must" class="md-nav__link">
    3.1A.11. To the extent reasonably practicable, a Network Operator must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31a12-aemo-must-notify-the-relevant-network-operator-of-the-secure" class="md-nav__link">
    3.1A.12. AEMO must notify the relevant Network Operator of the Secure
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32-technical-envelope-security-and-equipment-limits" class="md-nav__link">
    3.2. Technical Envelope, Security and Equipment Limits
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321-an-equipment-limit-means-any-limit-on-the-operation-of-a" class="md-nav__link">
    3.2.1. An Equipment Limit means any limit on the operation of a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#322-aemo-must-record-equipment-limit-information-in-accordance-with" class="md-nav__link">
    3.2.2. AEMO must record Equipment Limit information in accordance with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#323-blank" class="md-nav__link">
    3.2.3. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#324-blank" class="md-nav__link">
    3.2.4. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#325-the-technical-envelope-represents-the-limits-within-which-the" class="md-nav__link">
    3.2.5. The Technical Envelope represents the limits within which the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#326-aemo-must-establish-and-modify-the-technical-envelope-in" class="md-nav__link">
    3.2.6. AEMO must establish and modify the Technical Envelope in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#327" class="md-nav__link">
    3.2.7.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#327-aemo-must-develop-a-wem-procedure-documenting" class="md-nav__link">
    3.2.7. AEMO must develop a WEM Procedure documenting:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#328-aemo-must-ensure-the-swis-operates-in-accordance-with-the-wem" class="md-nav__link">
    3.2.8. AEMO must ensure the SWIS operates in accordance with the WEM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a-security-and-reliability-planning-and-coordination-with-network" class="md-nav__link">
    3.2A. Security and Reliability Planning and Coordination with Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a1-where-aemo-considers-it-necessary-aemo-may-require-a-network" class="md-nav__link">
    3.2A.1. Where AEMO considers it necessary, AEMO may require a Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a2-where-aemo-requires-a-network-operator-to-develop-a-plan-under" class="md-nav__link">
    3.2A.2. Where AEMO requires a Network Operator to develop a plan under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a3-aemo-may-acting-reasonably" class="md-nav__link">
    3.2A.3. AEMO may, acting reasonably:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a1-in-which-case-the-network-operator-must-make-all-necessary" class="md-nav__link">
    3.2A.1 in which case the Network Operator must make all necessary
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a4-where-aemo-requires-a-network-operator-to-provide-information" class="md-nav__link">
    3.2A.4. Where AEMO requires a Network Operator to provide information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32a5-where-following-receipt-of-the-information-under-clause-32a4" class="md-nav__link">
    3.2A.5. Where, following receipt of the information under clause 3.2A.4,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#33-reliable-operating-state" class="md-nav__link">
    3.3. Reliable Operating State
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#331-the-swis-is-in-a-reliable-operating-state-when-aemo-has-not" class="md-nav__link">
    3.3.1. The SWIS is in a Reliable Operating State when AEMO has not
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#332-aemo-must-develop-and-maintain-a-wem-procedure-which" class="md-nav__link">
    3.3.2. AEMO must develop and maintain a WEM Procedure which:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#333-the-power-system-reliability-principles-are" class="md-nav__link">
    3.3.3. The Power System Reliability Principles are:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#34-satisfactory-and-secure-operating-states" class="md-nav__link">
    3.4. Satisfactory and Secure Operating States
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#341-the-swis-is-in-a-satisfactory-operating-state-when-the-swis-is" class="md-nav__link">
    3.4.1. The SWIS is in a Satisfactory Operating State when the SWIS is
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#342-the-swis-is-in-a-secure-operating-state-when-the-swis-is-able-to" class="md-nav__link">
    3.4.2. The SWIS is in a Secure Operating State when the SWIS is able to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#343-the-power-system-security-principles-are" class="md-nav__link">
    3.4.3. The Power System Security Principles are:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#344-in-order-to-restore-and-maintain-power-system-security-or-power" class="md-nav__link">
    3.4.4. In order to restore and maintain Power System Security or Power
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#345-aemo-may-take-any-other-actions-it-considers-are-required" class="md-nav__link">
    3.4.5. AEMO may take any other actions it considers are required,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#345a-where-aemo-issues-a-direction-under-clauses-344d-344e" class="md-nav__link">
    3.4.5A. Where AEMO issues a direction under clauses 3.4.4(d), 3.4.4(e)
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#346-rule-participants-must" class="md-nav__link">
    3.4.6. Rule Participants must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#347-a-rule-participant-is-not-required-to-comply-with-a-direction" class="md-nav__link">
    3.4.7. A Rule Participant is not required to comply with a direction
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#348-where-a-rule-participant-cannot-comply-with-a-direction-issued-by" class="md-nav__link">
    3.4.8. Where a Rule Participant cannot comply with a direction issued by
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#35-emergency-operating-state" class="md-nav__link">
    3.5. Emergency Operating State
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#351-the-swis-is-in-an-emergency-operating-state-when-aemo-considers" class="md-nav__link">
    3.5.1. The SWIS is in an Emergency Operating State when AEMO considers
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#351a-aemo-must-develop-a-wem-procedure-which-sets-out-conditions" class="md-nav__link">
    3.5.1A. AEMO must develop a WEM Procedure which sets out conditions
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#352-an-emergency-operating-state-as-defined-in-these-wem-rules-does" class="md-nav__link">
    3.5.2. An Emergency Operating State as defined in these WEM Rules does
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#353-aemo-must-ensure-that-when-it-becomes-aware-of-any-actions-by-a" class="md-nav__link">
    3.5.3. AEMO must ensure that when it becomes aware of any actions by a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#354-when-the-swis-is-in-an-emergency-operating-state-aemo-must-not" class="md-nav__link">
    3.5.4. When the SWIS is in an Emergency Operating State, AEMO must not
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#355-when-the-swis-is-in-an-emergency-operating-state-aemo-may-in" class="md-nav__link">
    3.5.5. When the SWIS is in an Emergency Operating State, AEMO may in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#356-aemo-must-ensure-the-swis-returns-from-an-emergency-operating" class="md-nav__link">
    3.5.6. AEMO must ensure the SWIS returns from an Emergency Operating
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#357-subject-to-clause-356-while-operating-under-an-emergency" class="md-nav__link">
    3.5.7. Subject to clause 3.5.6, while operating under an Emergency
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#358-when-the-swis-is-in-an-emergency-operating-state-rule" class="md-nav__link">
    3.5.8. When the SWIS is in an Emergency Operating State, Rule
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#359-a-rule-participant-is-not-required-to-comply-with-any-directions" class="md-nav__link">
    3.5.9. A Rule Participant is not required to comply with any directions
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3510-where-a-rule-participant-cannot-comply-with-a-direction-issued" class="md-nav__link">
    3.5.10. Where a Rule Participant cannot comply with a direction issued
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#36-under-frequency-load-shedding" class="md-nav__link">
    3.6. Under Frequency Load Shedding
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#361-aemo-must" class="md-nav__link">
    3.6.1. AEMO must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#362-the-ufls-requirements-must-contain-guidance-to-enable-each" class="md-nav__link">
    3.6.2. The UFLS Requirements must contain guidance to enable each
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#363-aemo-must-consult-in-good-faith-with-each-network-operator-whose" class="md-nav__link">
    3.6.3. AEMO must consult in good faith with each Network Operator whose
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#364-aemo-or-a-network-operator-may-propose-an-amendment-to-the-ufls" class="md-nav__link">
    3.6.4. AEMO or a Network Operator may propose an amendment to the UFLS
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#365-each-network-operator-whose-network-the-ufls-requirements-apply" class="md-nav__link">
    3.6.5. Each Network Operator whose Network the UFLS Requirements apply
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#366-each-network-operator-must-submit-the-ufls-specification-that-it" class="md-nav__link">
    3.6.6. Each Network Operator must submit the UFLS Specification that it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#367-where-aemo-receives-an-ufls-specification-from-a-network-operator" class="md-nav__link">
    3.6.7. Where AEMO receives an UFLS Specification from a Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#368-where-a-network-operator-receives-a-notice-from-aemo-under-clause" class="md-nav__link">
    3.6.8. Where a Network Operator receives a notice from AEMO under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#367b-the-network-operator" class="md-nav__link">
    3.6.7(b), the Network Operator:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#369-each-network-operator-must-implement-and-maintain-systems" class="md-nav__link">
    3.6.9. Each Network Operator must implement and maintain systems,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3610-each-network-operator-must-in-respect-of-its-network-provide-a" class="md-nav__link">
    3.6.10. Each Network Operator must, in respect of its Network, provide a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3611-without-limiting-aemos-ability-to-amend-the-ufls-requirements" class="md-nav__link">
    3.6.11. Without limiting AEMO's ability to amend the UFLS Requirements
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#37-system-restart" class="md-nav__link">
    3.7. System Restart
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#371-aemo-must-determine-the-system-restart-standard-in-accordance" class="md-nav__link">
    3.7.1. AEMO must determine the System Restart Standard in accordance
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#372-the-system-restart-standard" class="md-nav__link">
    3.7.2. The System Restart Standard:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#373-aemo-must-develop-and-maintain-the-system-restart-plan-for-the" class="md-nav__link">
    3.7.3. AEMO must develop and maintain the System Restart Plan for the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#374-the-system-restart-plan-must" class="md-nav__link">
    3.7.4. The System Restart Plan must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#375-aemo-must-in" class="md-nav__link">
    3.7.5. AEMO must in:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#373-and" class="md-nav__link">
    3.7.3; and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#376-each-network-operator-that-may-be-impacted-by-the-system-restart" class="md-nav__link">
    3.7.6. Each Network Operator that may be impacted by the System Restart
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#377-aemo-must-in-developing-and-making-revisions-to-the-system" class="md-nav__link">
    3.7.7. AEMO must, in developing, and making revisions to, the System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#378-where-a-network-operator-considers-that-the-conditions-on-its" class="md-nav__link">
    3.7.8. Where a Network Operator considers that the conditions on its
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#378a-provide-details-of-the-changes-to-the-conditions-on-its" class="md-nav__link">
    3.7.8(a), provide details of the changes to the conditions on its
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#379-where-the-system-restart-plan-or-any-revision-to-it-requires-a" class="md-nav__link">
    3.7.9. Where the System Restart Plan, or any revision to it, requires a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3710-where-aemo" class="md-nav__link">
    3.7.10. Where AEMO:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3711-without-limiting-the-frequency-of-reviews-aemo-may-undertake-in" class="md-nav__link">
    3.7.11. Without limiting the frequency of reviews AEMO may undertake in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3712-aemo-must-publish-guidelines-for-developing-local-black-start" class="md-nav__link">
    3.7.12. AEMO must publish guidelines for developing Local Black Start
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3713-unless-exempted-by-aemo-in-its-absolute-discretion-a-market" class="md-nav__link">
    3.7.13. Unless exempted by AEMO (in its absolute discretion), a Market
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3714-local-black-start-procedures-must-provide-sufficient-information" class="md-nav__link">
    3.7.14. Local Black Start Procedures must provide sufficient information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3715-if-aemo-forms-the-view-acting-reasonably-that-it-would-be" class="md-nav__link">
    3.7.15. If AEMO forms the view, acting reasonably, that it would be
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3716-following-a-review-conducted-under-clause-3710-or-clause" class="md-nav__link">
    3.7.16. Following a review conducted under clause 3.7.10 or clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3711-aemo-may-modify-the-guidelines-for-local-black-start-procedures" class="md-nav__link">
    3.7.11, AEMO may modify the guidelines for Local Black Start Procedures
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3717-following-any-modification-to-the-guidelines-for-local-black" class="md-nav__link">
    3.7.17. Following any modification to the guidelines for Local Black
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3718-aemo-must-publish-the-system-restart-standard-including-any" class="md-nav__link">
    3.7.18. AEMO must publish the System Restart Standard, including any
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3711-on-the-wem-website" class="md-nav__link">
    3.7.11, on the WEM Website.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3719-the-system-restart-plan-and-any-revisions-following-a-review-in" class="md-nav__link">
    3.7.19. The System Restart Plan, and any revisions following a review in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3720-aemo-must-use-its-reasonable-endeavours-to-ensure-the-swis-is" class="md-nav__link">
    3.7.20. AEMO must use its reasonable endeavours to ensure the SWIS is
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3721-in-performing-its-obligation-under-clause-3720-aemo-must" class="md-nav__link">
    3.7.21. In performing its obligation under clause 3.7.20, AEMO must,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3722-each-network-operator-must-use-its-reasonable-endeavours-to" class="md-nav__link">
    3.7.22. Each Network Operator must use its reasonable endeavours to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3723-each-network-operator-must-take-all-actions-necessary-to-support" class="md-nav__link">
    3.7.23. Each Network Operator must take all actions necessary to support
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3724-where-directed-by-aemo-a-market-participant-must-take-all" class="md-nav__link">
    3.7.24. Where directed by AEMO, a Market Participant must take all
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3725-aemo-must-use-its-reasonable-endeavours-to-procure-system" class="md-nav__link">
    3.7.25. AEMO must use its reasonable endeavours to procure System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3726-aemo-may-enter-into-a-system-restart-service-contract-with-a" class="md-nav__link">
    3.7.26. AEMO may enter into a System Restart Service Contract with a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3727-aemo-must-prepare-a-specification-for-a-system-restart-service" class="md-nav__link">
    3.7.27. AEMO must prepare a specification for a System Restart Service
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3728-aemo-must-publish-a-call-for-submissions-for-the-provision-of" class="md-nav__link">
    3.7.28. AEMO must publish a call for submissions for the provision of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3729-aemo-must-include-in-the-call-for-submissions-referred-to-in" class="md-nav__link">
    3.7.29. AEMO must include in the call for submissions referred to in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3730-aemo-must-develop-maintain-and-publish-on-the-wem-website-a" class="md-nav__link">
    3.7.30. AEMO must develop, maintain and publish on the WEM Website, a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3731-a-submission-made-by-a-prospective-system-restart-service" class="md-nav__link">
    3.7.31. A submission made by a prospective System Restart Service
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3732-any-costs-incurred-by-a-prospective-system-restart-provider-to" class="md-nav__link">
    3.7.32. Any costs incurred by a prospective System Restart Provider to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3733-where-a-prospective-system-restart-service-provider-initiates" class="md-nav__link">
    3.7.33. Where a prospective System Restart Service Provider initiates
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3734-where-a-prospective-system-restart-service-provider-makes-a" class="md-nav__link">
    3.7.34. Where a prospective System Restart Service Provider makes a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3735-aemo-may-as-part-of-assessing-a-submission-made-under-clause" class="md-nav__link">
    3.7.35. AEMO may, as part of assessing a submission made under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3731-provide-details-of-the-submission-except-for-the-offer-price" class="md-nav__link">
    3.7.31, provide details of the submission, except for the offer price
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3736-where-aemo-accepts-a-submission-made-under-clause-3731-it" class="md-nav__link">
    3.7.36. Where AEMO accepts a submission made under clause 3.7.31, it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3736a-aemo-and-market-participants-when-entering-into-a-system" class="md-nav__link">
    3.7.36A. AEMO and Market Participants, when entering into a System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3736b-aemo-may-allow-a-system-restart-service-contract-to-vary-from" class="md-nav__link">
    3.7.36B. AEMO may allow a System Restart Service contract to vary from
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3737-aemos-acceptance-of-a-submission-made-under-clause-3731-forms" class="md-nav__link">
    3.7.37. AEMO's acceptance of a submission made under clause 3.7.31 forms
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3738-a-network-operator-must" class="md-nav__link">
    3.7.38. A Network Operator must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3739-except-to-the-extent-specified-in-these-wem-rules-or-the-system" class="md-nav__link">
    3.7.39. Except to the extent specified in these WEM Rules or the System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3740-aemo-must-document-in-a-wem-procedure" class="md-nav__link">
    3.7.40. AEMO must document in a WEM Procedure:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3730-that-the-standard-form-contract-for-system-restart-service" class="md-nav__link">
    3.7.30, that the standard form contract for System Restart Service
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38-investigating-incidents-in-the-swis" class="md-nav__link">
    3.8. Investigating Incidents in the SWIS
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#381-aemo-must-investigate-any-incidents-in-the-operation-of-equipment" class="md-nav__link">
    3.8.1. AEMO must investigate any incidents in the operation of equipment
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#382-where-an-incident-referred-to-in-clause-381-occurs" class="md-nav__link">
    3.8.2. Where an incident referred to in clause 3.8.1 occurs:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#382a-following-the-investigation-aemo-must-provide-a-report" class="md-nav__link">
    3.8.2A. Following the investigation, AEMO must provide a report
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#383-following-the-investigation-aemo-must-publish-a-report-detailing" class="md-nav__link">
    3.8.3. Following the investigation, AEMO must publish a report detailing
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#384-where-aemo-considers-that-changes-in-the-wem-rules-are-necessary" class="md-nav__link">
    3.8.4. Where AEMO considers that changes in the WEM Rules are necessary,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#385-where-aemo-considers-that-changes-in-a-wem-procedure-which-these" class="md-nav__link">
    3.8.5. Where AEMO considers that changes in a WEM Procedure which these
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#385a-where-aemo-has-recommended-any-changes-to-the-wem-procedures" class="md-nav__link">
    3.8.5A. Where AEMO has recommended any changes to the WEM Procedures
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#386-where-aemo-has-recommended-any-changes-to-the-wem-procedures" class="md-nav__link">
    3.8.6. Where AEMO has recommended any changes to the WEM Procedures
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#387-where-aemo-recommends-to-the-economic-regulation-authority" class="md-nav__link">
    3.8.7. Where AEMO recommends to the Economic Regulation Authority
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a-contingency-events" class="md-nav__link">
    3.8A. Contingency Events
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a1-a-contingency-event-is-an-event-affecting-the-swis-which-aemo" class="md-nav__link">
    3.8A.1. A Contingency Event is an event affecting the SWIS which AEMO
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a2-a-credible-contingency-event-means-one-or-more-contingency" class="md-nav__link">
    3.8A.2. A Credible Contingency Event means one or more Contingency
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a3-a-non-credible-contingency-event-means-a-contingency-event-other" class="md-nav__link">
    3.8A.3. A Non-credible Contingency Event means a Contingency Event other
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a4-aemo-must-develop-and-maintain-a-wem-procedure-which-sets-out" class="md-nav__link">
    3.8A.4. AEMO must develop and maintain a WEM Procedure which sets out:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a5-aemo-must" class="md-nav__link">
    3.8A.5. AEMO must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a6-where-aemo-determines-a-new-credible-contingency-event-or" class="md-nav__link">
    3.8A.6. Where AEMO determines a new Credible Contingency Event, or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a7-if-any-of-the-information-provided-to-rule-participants-in" class="md-nav__link">
    3.8A.7. If any of the information provided to Rule Participants in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38a4" class="md-nav__link">
    3.8A.4.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#39-definitions-of-essential-system-services" class="md-nav__link">
    3.9. Definitions of Essential System Services
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#391-regulation-is-the-service-measured-in-mw-of-frequently" class="md-nav__link">
    3.9.1. Regulation is the service, measured in MW, of frequently
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#392-regulation-raise-is-a-regulation-service-measured-in-mw-of" class="md-nav__link">
    3.9.2. Regulation Raise is a Regulation service, measured in MW of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#393-regulation-lower-is-a-regulation-service-measured-in-mw-of" class="md-nav__link">
    3.9.3. Regulation Lower is a Regulation service, measured in MW of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#394-contingency-reserve-is-the-service-measured-in-mw-of-holding" class="md-nav__link">
    3.9.4. Contingency Reserve is the service, measured in MW, of holding
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#395-contingency-reserve-raise-is-a-contingency-reserve-service" class="md-nav__link">
    3.9.5. Contingency Reserve Raise is a Contingency Reserve service,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#396-contingency-reserve-lower-is-a-contingency-reserve-service" class="md-nav__link">
    3.9.6. Contingency Reserve Lower is a Contingency Reserve service,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#397-rate-of-change-of-frequency-control-service-rocof-control" class="md-nav__link">
    3.9.7. Rate of Change of Frequency Control Service (“**RoCoF Control
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#398-system-restart-service-is-the-service-of-an-energy-producing" class="md-nav__link">
    3.9.8. System Restart Service is the service of an Energy Producing
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#399-non-co-optimised-essential-system-service-ncess-is-an" class="md-nav__link">
    3.9.9. Non-Co-optimised Essential System Service ("NCESS") is an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b" class="md-nav__link">
    3.11B.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#310-essential-system-service-standards" class="md-nav__link">
    3.10. Essential System Service Standards
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3101-subject-to-clause-3122-aemo-must-schedule-and-dispatch" class="md-nav__link">
    3.10.1. Subject to clause 3.12.2, AEMO must schedule and dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3102-when-determining-the-quantity-of-regulation-to-schedule-and" class="md-nav__link">
    3.10.2. When determining the quantity of Regulation to schedule and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3103-subject-to-clause-3122-aemo-must-schedule-and-dispatch" class="md-nav__link">
    3.10.3. Subject to clause 3.12.2, AEMO must schedule and dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311-determining-procuring-frequency-co-optimised-essential-system" class="md-nav__link">
    3.11. Determining &amp; Procuring Frequency Co-optimised Essential System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3111-where-the-quantities-of-any-frequency-co-optimised-essential" class="md-nav__link">
    3.11.1. Where the quantities of any Frequency Co-optimised Essential
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3112-aemo-must-identify-record-and-publish-on-the-wem-website-by-no" class="md-nav__link">
    3.11.2. AEMO must identify, record and publish on the WEM Website by no
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3122-in-the-reference-scenario-and" class="md-nav__link">
    3.12.2, in the Reference Scenario; and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3113-where-the-number-of-dispatch-intervals-identified-in-clause" class="md-nav__link">
    3.11.3. Where the number of Dispatch Intervals identified in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3112b-is-greater-than-the-threshold-specified-in-the-wem-procedure" class="md-nav__link">
    3.11.2(b) is greater than the threshold specified in the WEM Procedure
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3114-aemo-must-document-in-a-wem-procedure-the-process-and-basis-to" class="md-nav__link">
    3.11.4. AEMO must document in a WEM Procedure the process and basis to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3115-in-developing-the-wem-procedure-referred-to-in-clause-3114" class="md-nav__link">
    3.11.5. In developing the WEM Procedure referred to in clause 3.11.4,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3116-where" class="md-nav__link">
    3.11.6. Where:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3117-aemo-must-document-in-a-wem-procedure-the-methodologies-and" class="md-nav__link">
    3.11.7. AEMO must document in a WEM Procedure the methodologies and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a-triggering-procurement-of-non-co-optimised-essential-system" class="md-nav__link">
    3.11A. Triggering Procurement of Non-Co-optimised Essential System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a1-the-coordinator-may-only-trigger-procurement-of-a-ncess-in" class="md-nav__link">
    3.11A.1. The Coordinator may only trigger procurement of a NCESS in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a2-if-aemo-or-a-network-operator-reasonably-considers-that-one-or" class="md-nav__link">
    3.11A.2. If AEMO or a Network Operator reasonably considers that one or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a2a-the-coordinator-in-consultation-with-aemo-and-a-network" class="md-nav__link">
    3.11A.2A. The Coordinator, in consultation with AEMO and a Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a2" class="md-nav__link">
    3.11A.2.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a3-a-submission-by-a-network-operator-or-aemo-under-clause-311a2" class="md-nav__link">
    3.11A.3. A submission by a Network Operator or AEMO under clause 3.11A.2
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a4-the-coordinator-may-trigger-an-ncess-procurement-process-in" class="md-nav__link">
    3.11A.4. The Coordinator may trigger an NCESS procurement process in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a3-the-coordinator-may" class="md-nav__link">
    3.11A.3, the Coordinator may:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a5-when-determining-under-clause-311a4-whether-or-not-to-trigger" class="md-nav__link">
    3.11A.5. When determining under clause 3.11A.4 whether or not to trigger
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a3-request-any-reasonable-further-information-or-analysis-from" class="md-nav__link">
    3.11A.3, request any reasonable further information or analysis from
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a6-the-coordinator-must-determine-whether-to-trigger-the" class="md-nav__link">
    3.11A.6. The Coordinator must determine whether to trigger the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a5-or" class="md-nav__link">
    3.11A.5; or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a7-the-coordinator-must-take-the-following-factors-into-account" class="md-nav__link">
    3.11A.7. The Coordinator must take the following factors into account
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a8-where-the-coordinator-determines-under-clause-3114-to-trigger" class="md-nav__link">
    3.11A.8. Where the Coordinator determines under clause 3.11.4 to trigger
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a9-aemo-or-the-network-operator-or-both-of-them-as-directed" class="md-nav__link">
    3.11A.9. AEMO or the Network Operator, or both of them, as directed
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a10-where-the-coordinator-determines-under-clause-311a4-not-to" class="md-nav__link">
    3.11A.10. Where the Coordinator determines under clause 3.11A.4 not to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b-procuring-non-co-optimised-essential-system-services" class="md-nav__link">
    3.11B. Procuring Non-Co-optimised Essential System Services
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b1-aemo-or-the-network-operator-as-directed-under-clause" class="md-nav__link">
    3.11B.1. AEMO or the Network Operator, as directed under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311a8e-must-prepare-a-draft-ncess-service-specification-in" class="md-nav__link">
    3.11A.8(e), must prepare a draft NCESS Service Specification in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b2-within-20-business-days-or-as-reasonably-agreed-with-the" class="md-nav__link">
    3.11B.2. Within 20 Business Days, or as reasonably agreed with the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b3-aemo-or-the-network-operator-as-applicable-must-include-in" class="md-nav__link">
    3.11B.3. AEMO or the Network Operator, as applicable, must include in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b3a-aemo-or-the-network-operator-as-applicable-must-develop-and" class="md-nav__link">
    3.11B.3A. AEMO or the Network Operator, as applicable, must develop and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b4-within-10-business-days-or-as-reasonably-agreed-with-the" class="md-nav__link">
    3.11B.4. Within 10 Business Days, or as reasonably agreed with the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b4ci" class="md-nav__link">
    3.11B.4(c)(i).
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b5-an-ncess-service-specification-must-at-a-minimum-include" class="md-nav__link">
    3.11B.5. An NCESS Service Specification must, at a minimum, include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b6-in-advertising-a-call-for-ncess-submissions-in-accordance-with" class="md-nav__link">
    3.11B.6. In advertising a call for NCESS Submissions in accordance with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b6a-aemo-or-the-network-operator-as-applicable-must-include-in" class="md-nav__link">
    3.11B.6A. AEMO or the Network Operator, as applicable, must include in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b7-an-ncess-submission-form-must-at-a-minimum-include" class="md-nav__link">
    3.11B.7. An NCESS Submission form must, at a minimum, include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b8-an-ncess-submission-must" class="md-nav__link">
    3.11B.8. An NCESS Submission must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b9-within-20-business-days-or-as-reasonably-agreed-with-the" class="md-nav__link">
    3.11B.9. Within 20 Business Days, or as reasonably agreed with the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b10-subject-to-clause-311b12-when-determining-which-ncess" class="md-nav__link">
    3.11B.10. Subject to clause 3.11B.12, when determining which NCESS
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b11-aemo-or-the-network-operator-as-applicable-must-when" class="md-nav__link">
    3.11B.11. AEMO or the Network Operator, as applicable, must, when
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b12-aemo-or-the-network-operator-as-applicable-may-decide-to-not" class="md-nav__link">
    3.11B.12. AEMO or the Network Operator, as applicable, may decide to not
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b13-where-a-network-operator-intends-to-enter-into-an-ncess" class="md-nav__link">
    3.11B.13. Where a Network Operator intends to enter into an NCESS
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b14-each-market-participant-or-service-provider-who-is-notified-in" class="md-nav__link">
    3.11B.14. Each Market Participant or service provider who is notified in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#311b15-aemo-or-the-network-operator-as-applicable-must-publish-the" class="md-nav__link">
    3.11B.15. AEMO or the Network Operator, as applicable, must publish the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#312-essential-system-service-dispatch" class="md-nav__link">
    3.12. Essential System Service Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3121-aemo-must-schedule-and-dispatch-registered-facilities-or-cause" class="md-nav__link">
    3.12.1. AEMO must schedule and dispatch Registered Facilities (or cause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3122-aemo-must-schedule-or-dispatch-registered-facilities-for-energy" class="md-nav__link">
    3.12.2. AEMO must schedule or dispatch Registered Facilities for energy
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#313-blank" class="md-nav__link">
    3.13. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#314-blank" class="md-nav__link">
    3.14. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315-review-of-essential-system-service-process-and-standards" class="md-nav__link">
    3.15. Review of Essential System Service Process and Standards
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151-the-coordinator-with-the-assistance-of-aemo-must-carry-out-a" class="md-nav__link">
    3.15.1. The Coordinator, with the assistance of AEMO, must carry out a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151a-the-coordinator-must-conduct-the-first-review-under-clause" class="md-nav__link">
    3.15.1A. The Coordinator must conduct the first review under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151-within-two-and-a-half-years-of-the-new-wem-commencement-day-and" class="md-nav__link">
    3.15.1 within two and a half years of the New WEM Commencement Day and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151b-the-coordinator-may-conduct-a-review-contemplated-by-clause" class="md-nav__link">
    3.15.1B. The Coordinator may conduct a review contemplated by clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151-earlier-than-the-time-referred-to-in-clause-3151a-if-it" class="md-nav__link">
    3.15.1 earlier than the time referred to in clause 3.15.1A if it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151c-a-review-conducted-pursuant-to-clause-3151a-or-clause-3151b" class="md-nav__link">
    3.15.1C. A review conducted pursuant to clause 3.15.1A or clause 3.15.1B
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3152-as-part-of-each-review-under-clause-3151a-or-clause-3151b" class="md-nav__link">
    3.15.2. As part of each review under clause 3.15.1A or clause 3.15.1B,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3153-the-coordinator-must-publish-a-report-containing" class="md-nav__link">
    3.15.3. The Coordinator must publish a report containing:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3154-the-coordinator-must-publish-the-report-referred-to-in-clause" class="md-nav__link">
    3.15.4. The Coordinator must publish the report referred to in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3153-no-later-than" class="md-nav__link">
    3.15.3 no later than:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3155-if-the-coordinator-recommends-any-changes-in-a-report-published" class="md-nav__link">
    3.15.5. If the Coordinator recommends any changes in a report published
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a-supplementary-essential-system-service-mechanism-sessm" class="md-nav__link">
    3.15A. Supplementary Essential System Service Mechanism (SESSM)
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a1-aemo-may-only-trigger-the-sessm-in-accordance-with-clause" class="md-nav__link">
    3.15A.1. AEMO may only trigger the SESSM in accordance with clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3116" class="md-nav__link">
    3.11.6.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a2-the-economic-regulation-authority-may-only-trigger-the-sessm" class="md-nav__link">
    3.15A.2. The Economic Regulation Authority may only trigger the SESSM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3151b-or-the-economic-regulation-authoritys-monitoring-pursuant-to" class="md-nav__link">
    3.15.1B or the Economic Regulation Authority's monitoring pursuant to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a3-where-aemo-is-required-to-trigger-the-sessm-aemo-must-within" class="md-nav__link">
    3.15A.3. Where AEMO is required to trigger the SESSM, AEMO must, within
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a4-when-the-economic-regulation-authority-triggers-the-sessm" class="md-nav__link">
    3.15A.4. When the Economic Regulation Authority triggers the SESSM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a5-the-economic-regulation-authority-must-document-in-a-wem" class="md-nav__link">
    3.15A.5. The Economic Regulation Authority must document in a WEM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a6-when-the-sessm-is-triggered-under-clause-315a1-or-clause" class="md-nav__link">
    3.15A.6. When the SESSM is triggered under clause 3.15A.1 or clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a2-aemo-must-prepare-a-sessm-service-specification-for-each" class="md-nav__link">
    3.15A.2, AEMO must prepare a SESSM Service Specification for each
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a7-where-the-sessm-has-been-triggered-by-aemo-the-sessm-service" class="md-nav__link">
    3.15A.7. Where the SESSM has been triggered by AEMO, the SESSM Service
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a8-where-the-sessm-has-been-triggered-by-the-economic-regulation" class="md-nav__link">
    3.15A.8. Where the SESSM has been triggered by the Economic Regulation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a9-the-facilities-that-may-participate-in-a-sessm-procurement-are" class="md-nav__link">
    3.15A.9. The facilities that may participate in a SESSM procurement are:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a10-where-aemo-has-identified-a-fcess-accreditation-shortfall" class="md-nav__link">
    3.15A.10. Where AEMO has identified a FCESS Accreditation Shortfall
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a11-where-the-economic-regulation-authority-triggers-the-sessm" class="md-nav__link">
    3.15A.11. Where the Economic Regulation Authority triggers the SESSM,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a12-where-the-economic-regulation-authority-has-designated-a" class="md-nav__link">
    3.15A.12. Where the Economic Regulation Authority has designated a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a13-the-economic-regulation-authority-may-only-designate-a" class="md-nav__link">
    3.15A.13. The Economic Regulation Authority may only designate a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a14-where-the-economic-regulation-authority-has-designated-a" class="md-nav__link">
    3.15A.14. Where the Economic Regulation Authority has designated a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a15-a-facility-that-has-not-been-designated-by-the-economic" class="md-nav__link">
    3.15A.15. A Facility that has not been designated by the Economic
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a16-where-the-economic-regulation-authority-has-designated-a" class="md-nav__link">
    3.15A.16. Where the Economic Regulation Authority has designated a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a17-where-the-sessm-is-triggered-under-clause-315a1-or-clause" class="md-nav__link">
    3.15A.17. Where the SESSM is triggered under clause 3.15A.1 or clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a2-aemo-must-advertise-a-call-for-sessm-submissions-no-later-than" class="md-nav__link">
    3.15A.2, AEMO must advertise a call for SESSM Submissions, no later than
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a18-in-advertising-the-call-for-sessm-submissions-in-accordance" class="md-nav__link">
    3.15A.18. In advertising the call for SESSM Submissions in accordance
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a19-aemo-must-include-in-each-notice-referred-to-in-clause" class="md-nav__link">
    3.15A.19. AEMO must include in each notice referred to in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a18" class="md-nav__link">
    3.15A.18:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a20-aemo-must-develop-and-publish-a-sessm-submission-form-which" class="md-nav__link">
    3.15A.20. AEMO must develop and publish a SESSM Submission form which
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a21-a-sessm-submission-submitted-by-a-market-participant-in" class="md-nav__link">
    3.15A.21. A SESSM Submission submitted by a Market Participant in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a20-and" class="md-nav__link">
    3.15A.20; and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a22-where-a-market-participant-submits-a-sessm-submission-under" class="md-nav__link">
    3.15A.22. Where a Market Participant submits a SESSM Submission under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a23-where-a-market-participant-submits-a-sessm-submission-under" class="md-nav__link">
    3.15A.23. Where a Market Participant submits a SESSM Submission under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a24-a-market-participant-wishing-to-participate-in-the-sessm-may" class="md-nav__link">
    3.15A.24. A Market Participant wishing to participate in the SESSM may
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a25-where-a-market-participant-has-made-a-sessm-submission-under" class="md-nav__link">
    3.15A.25. Where a Market Participant has made a SESSM Submission under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a26-within-20-business-days-of-the-date-and-time-for-lodgement-of" class="md-nav__link">
    3.15A.26. Within 20 Business Days of the date and time for lodgement of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a27" class="md-nav__link">
    3.15A.27;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a29" class="md-nav__link">
    3.15A.29.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a27-when-selecting-the-lowest-cost-combination-of-sessm" class="md-nav__link">
    3.15A.27. When selecting the lowest cost combination of SESSM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a28-if-aemo-is-selecting-facilities-to-meet-more-than-one-sessm" class="md-nav__link">
    3.15A.28. If AEMO is selecting Facilities to meet more than one SESSM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a29-aemo-must-notify-the-economic-regulation-authority-of-the" class="md-nav__link">
    3.15A.29. AEMO must notify the Economic Regulation Authority of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a30-aemo-must-provide-to-the-economic-regulation-authority-all" class="md-nav__link">
    3.15A.30. AEMO must provide to the Economic Regulation Authority all
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a31-where-aemo-triggered-the-sessm-the-economic-regulation" class="md-nav__link">
    3.15A.31. Where AEMO triggered the SESSM, the Economic Regulation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a32-if-following-the-review-pursuant-to-clause-315a31-the" class="md-nav__link">
    3.15A.32. If, following the review pursuant to clause 3.15A.31, the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a33-where-the-economic-regulation-authority-triggered-the-sessm" class="md-nav__link">
    3.15A.33. Where the Economic Regulation Authority triggered the SESSM,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a34-if-following-a-review-pursuant-to-clause-315a33-the" class="md-nav__link">
    3.15A.34. If, following a review pursuant to clause 3.15A.33, the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a35-where-the-economic-regulation-authority-reasonably-considers" class="md-nav__link">
    3.15A.35. Where the Economic Regulation Authority reasonably considers
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a36-if-the-economic-regulation-authority-notifies-aemo-that-it" class="md-nav__link">
    3.15A.36. If the Economic Regulation Authority notifies AEMO that it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a37-subject-to-the-obligation-to-publish-the-information-in-clause" class="md-nav__link">
    3.15A.37. Subject to the obligation to publish the information in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a36-the-information-contained-in-any-sessm-submissions-received" class="md-nav__link">
    3.15A.36 the information contained in any SESSM Submissions received
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a38-a-market-participant-that-was-granted-a-sessm-award-must" class="md-nav__link">
    3.15A.38. A Market Participant that was granted a SESSM Award must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a39-a-market-participant-that-is-granted-a-sessm-award-for-a" class="md-nav__link">
    3.15A.39. A Market Participant that is granted a SESSM Award for a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a40-a-market-participant-that-is-granted-a-sessm-award-for-a" class="md-nav__link">
    3.15A.40. A Market Participant that is granted a SESSM Award for a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a41-each-report-provided-pursuant-to-clause-315a40-must-include" class="md-nav__link">
    3.15A.41. Each report provided pursuant to clause 3.15A.40 must include
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a42-within-10-business-days-of-receiving-a-report-provided" class="md-nav__link">
    3.15A.42. Within 10 Business Days of receiving a report provided
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a43-aemo-or-the-economic-regulation-authority-may-re-trigger-the" class="md-nav__link">
    3.15A.43. AEMO or the Economic Regulation Authority may re-trigger the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a44-during-the-sessm-service-timing-aemo-must-monitor-the" class="md-nav__link">
    3.15A.44. During the SESSM Service Timing, AEMO must monitor the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a45-where-a-facility-that-was-granted-a-sessm-award-consistently" class="md-nav__link">
    3.15A.45. Where a Facility that was granted a SESSM Award consistently
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315a46-aemo-must-document-in-a-wem-procedure-the-process-to-be" class="md-nav__link">
    3.15A.46. AEMO must document in a WEM Procedure the process to be
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b-expressions-of-interest-for-essential-system-services" class="md-nav__link">
    3.15B. Expressions of Interest for Essential System Services
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b1-from-new-wem-commencement-day-at-least-once-every-two-years" class="md-nav__link">
    3.15B.1. From New WEM Commencement Day, at least once every two years,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b2-in-conducting-an-expression-of-interest-process-pursuant-to" class="md-nav__link">
    3.15B.2. In conducting an expression of interest process pursuant to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b3-in-advertising-the-call-for-expressions-of-interest-under" class="md-nav__link">
    3.15B.3. In advertising the call for expressions of interest under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b4-aemo-must-include-in-each-notice-referred-to-in-clause-315b3" class="md-nav__link">
    3.15B.4. AEMO must include in each notice referred to in clause 3.15B.3:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b5-aemo-must-develop-and-publish-an-expression-of-interest-form" class="md-nav__link">
    3.15B.5. AEMO must develop and publish an expression of interest form,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b6-the-information-contained-in-any-expression-of-interest-form" class="md-nav__link">
    3.15B.6. The information contained in any expression of interest form
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b7-subject-to-clause-315b8-the-information-contained-in-any" class="md-nav__link">
    3.15B.7. Subject to clause 3.15B.8, the information contained in any
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b-is-confidential-information" class="md-nav__link">
    3.15B is Confidential Information.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b8-aemo-must-provide-all-information-contained-in-any-expression" class="md-nav__link">
    3.15B.8. AEMO must provide all information contained in any expression
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#315b9-the-economic-regulation-authority-may-use-any-information" class="md-nav__link">
    3.15B.9. The Economic Regulation Authority may use any information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#316-projected-assessment-of-system-adequacy" class="md-nav__link">
    3.16. Projected Assessment of System Adequacy
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3161-aemo-must-conduct-periodic-pasa-assessments-in-accordance-with" class="md-nav__link">
    3.16.1. AEMO must conduct periodic PASA assessments in accordance with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3162-the-objective-of-the-medium-term-pasa-and-short-term-pasa-is-to" class="md-nav__link">
    3.16.2. The objective of the Medium Term PASA and Short Term PASA is to:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3163-a-rule-participant-must-use-best-endeavours-to-provide-aemo-with" class="md-nav__link">
    3.16.3. A Rule Participant must use best endeavours to provide AEMO with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3164-aemo-must-review-any-information-provided-by-rule-participants" class="md-nav__link">
    3.16.4. AEMO must review any information provided by Rule Participants
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3165-where-a-rule-participant-becomes-aware-that-the-information-it" class="md-nav__link">
    3.16.5. Where a Rule Participant becomes aware that the information it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3166-in-conducting-a-medium-term-pasa-or-a-short-term-pasa-aemo-may" class="md-nav__link">
    3.16.6. In conducting a Medium Term PASA or a Short Term PASA, AEMO may,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3167-as-soon-as-practicable-following-the-publication-of-the-medium" class="md-nav__link">
    3.16.7. As soon as practicable following the publication of the Medium
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3168-after-aemo-conducts-each-medium-term-pasa-or-short-term-pasa" class="md-nav__link">
    3.16.8. After AEMO conducts each Medium Term PASA or Short Term PASA,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#332" class="md-nav__link">
    3.3.2;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3169-aemo-may-publish-an-updated-version-of-a-medium-term-pasa-or-a" class="md-nav__link">
    3.16.9. AEMO may publish an updated version of a Medium Term PASA or a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3162-as-applicable" class="md-nav__link">
    3.16.2 (as applicable).
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31610-aemo-must-develop-a-wem-procedure-which-sets-out" class="md-nav__link">
    3.16.10. AEMO must develop a WEM Procedure which sets out:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#317-low-reserve-conditions" class="md-nav__link">
    3.17. Low Reserve Conditions
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3171-where-aemo-considers-that-in-accordance-with-the-wem-procedure" class="md-nav__link">
    3.17.1. Where AEMO considers that, in accordance with the WEM Procedure
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3172-every-six-months-from-the-new-wem-commencement-day-aemo-must" class="md-nav__link">
    3.17.2. Every six months from the New WEM Commencement Day, AEMO must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3173-a-low-reserve-condition-report-must-include" class="md-nav__link">
    3.17.3. A Low Reserve Condition Report must include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3174-aemo-must-as-soon-as-reasonably-practicable-publish-any-low" class="md-nav__link">
    3.17.4. AEMO must as soon as reasonably practicable publish any Low
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3175-the-publication-of-a-low-reserve-condition-declaration-must-to" class="md-nav__link">
    3.17.5. The publication of a Low Reserve Condition Declaration must, to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3176-where-aemo-has-made-a-low-reserve-condition-declaration-aemo" class="md-nav__link">
    3.17.6. Where AEMO has made a Low Reserve Condition Declaration, AEMO
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3177-aemo-may-if-it-reasonably-considers-it-is-required-in-order-to" class="md-nav__link">
    3.17.7. AEMO may, if it reasonably considers it is required in order to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3178-a-rule-participant-must-comply-with-a-request-made-by-aemo-under" class="md-nav__link">
    3.17.8. A Rule Participant must comply with a request made by AEMO under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3179-aemo-must-regularly-review-an-estimate-of-the-latest-time" class="md-nav__link">
    3.17.9. AEMO must regularly review an estimate of the latest time
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31710-any-information-provided-by-a-rule-participant-in-response-to-a" class="md-nav__link">
    3.17.10. Any information provided by a Rule Participant in response to a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31711-aemo-must-develop-a-wem-procedure-that-sets-out-how-aemo-will" class="md-nav__link">
    3.17.11. AEMO must develop a WEM Procedure that sets out how AEMO will
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31712-the-assessment-of-the-probability-levels-described-in-the-wem" class="md-nav__link">
    3.17.12. The assessment of the probability levels described in the WEM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318-outages" class="md-nav__link">
    3.18. Outages
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3181-the-obligations-specified-in-this-section-318-and-sections" class="md-nav__link">
    3.18.1. The obligations specified in this section 3.18 and sections
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a-to-321-apply-to-equipment-list-facilities-and-self-scheduling" class="md-nav__link">
    3.18A to 3.21 apply to Equipment List Facilities and Self-Scheduling
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3182-where-a-reference-is-made-to-an-outage-of-a-registered-facility" class="md-nav__link">
    3.18.2. Where a reference is made to an Outage of a Registered Facility
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3183-an-outage-outage" class="md-nav__link">
    3.18.3. An outage (“Outage”):
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3184-aemo-must-develop-a-wem-procedure-dealing-with" class="md-nav__link">
    3.18.4. AEMO must develop a WEM Procedure dealing with:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a-equipment-list-and-self-scheduling-outage-facilities" class="md-nav__link">
    3.18A. Equipment List and Self-Scheduling Outage Facilities
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a1-aemo-must-maintain-a-list-of-all-equipment-on-the-swis-that-it" class="md-nav__link">
    3.18A.1. AEMO must maintain a list of all equipment on the SWIS that it
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a2-aemo-must-publish-the-equipment-list-on-the-wem-website-and" class="md-nav__link">
    3.18A.2. AEMO must publish the Equipment List on the WEM Website and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a3-the-equipment-list-must-include" class="md-nav__link">
    3.18A.3. The Equipment List must include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a4-the-equipment-list-may-specify-that-an-equipment-list-facility" class="md-nav__link">
    3.18A.4. The Equipment List may specify that an Equipment List Facility
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a5-a-market-participant-and-a-network-operator-must-schedule" class="md-nav__link">
    3.18A.5. A Market Participant and a Network Operator must schedule
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a6-aemo-must-maintain-a-list-of-self-scheduling-outage-facilities" class="md-nav__link">
    3.18A.6. AEMO must maintain a list of Self-Scheduling Outage Facilities
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a7-aemo-must-publish-the-self-scheduling-outage-facility-list-on" class="md-nav__link">
    3.18A.7. AEMO must publish the Self-Scheduling Outage Facility List on
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a8-the-self-scheduling-outage-facility-list-must-include" class="md-nav__link">
    3.18A.8. The Self-Scheduling Outage Facility List must include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a9-the-self-scheduling-outage-facility-list-may-specify-that-a" class="md-nav__link">
    3.18A.9. The Self-Scheduling Outage Facility List may specify that a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318a10-a-market-participant-and-a-network-operator-must-submit-outage" class="md-nav__link">
    3.18A.10. A Market Participant and a Network Operator must submit Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b-submission-of-outage-plan" class="md-nav__link">
    3.18B. Submission of Outage Plan
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b1-an-outage-plan-outage-plan-must" class="md-nav__link">
    3.18B.1. An outage plan (“Outage Plan”) must:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b2-a-market-participant-or-network-operator-must-submit-a-request" class="md-nav__link">
    3.18B.2. A Market Participant or Network Operator must submit a request
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b3-an-outage-plan-must-contain" class="md-nav__link">
    3.18B.3. An Outage Plan must contain:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b4-despite-clause-318b8ci-a-market-participant-or-network" class="md-nav__link">
    3.18B.4. Despite clause 3.18B.8(c)(i), a Market Participant or Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b5-if-at-the-time-a-market-participant-submits-an-outage-plan" class="md-nav__link">
    3.18B.5. If, at the time a Market Participant submits an Outage Plan
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b6-an-outage-plan-and-any-information-submitted-as-part-of-the" class="md-nav__link">
    3.18B.6. An Outage Plan and any information submitted as part of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b7-an-outage-plan-and-any-information-submitted-as-part-of-the" class="md-nav__link">
    3.18B.7. An Outage Plan and any information submitted as part of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318b8-a-market-participant-or-network-operator-must-submit-an-outage" class="md-nav__link">
    3.18B.8. A Market Participant or Network Operator must submit an Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c-outage-coordination" class="md-nav__link">
    3.18C. Outage Coordination
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c1-for-the-purposes-of-this-section-318c" class="md-nav__link">
    3.18C.1. For the purposes of this section 3.18C:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c2-an-outage-plan-that-is-submitted-by-an-impacting-participant" class="md-nav__link">
    3.18C.2. An Outage Plan that is submitted by an Impacting Participant,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c3-an-impacted-participant-may-request-aemo-to-undertake-outage" class="md-nav__link">
    3.18C.3. An Impacted Participant may request AEMO to undertake Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c4-following-a-request-from-an-impacted-participant-under-clause" class="md-nav__link">
    3.18C.4. Following a request from an Impacted Participant under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c3-aemo-must-determine-acting-reasonably-and-in-accordance-with" class="md-nav__link">
    3.18C.3, AEMO must determine, acting reasonably, and in accordance with
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c5-when-making-a-determination-under-clause-318c4-aemo-must" class="md-nav__link">
    3.18C.5. When making a determination under clause 3.18C.4, AEMO must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c6-aemo-must-notify-each-impacted-participant-and-the-impacting" class="md-nav__link">
    3.18C.6. AEMO must notify each Impacted Participant and the Impacting
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c7-aemo-may-include-in-the-outage-coordination-any-other-impacted" class="md-nav__link">
    3.18C.7. AEMO may include in the Outage coordination any other Impacted
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c8-in-making-a-determination-in-respect-of-the-coordination-of-an" class="md-nav__link">
    3.18C.8. In making a determination in respect of the coordination of an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c9-a-market-participant-and-network-operator-must-comply-with-a" class="md-nav__link">
    3.18C.9. A Market Participant and Network Operator must comply with a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c10-where-aemo-notifies-a-market-participant-or-network-operator" class="md-nav__link">
    3.18C.10. Where AEMO notifies a Market Participant or Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f6e-then-aemo-and-the-market-participant-or-network-operator" class="md-nav__link">
    3.18F.6(e), then AEMO and the Market Participant or Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c11-blank" class="md-nav__link">
    3.18C.11. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c12-aemo-must-set-out-the-processes-for-and-any-other-matters" class="md-nav__link">
    3.18C.12. AEMO must set out the processes for, and any other matters
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318c4-which-may-be-more-than-one-including" class="md-nav__link">
    3.18C.4, which may be more than one, including:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d-outage-revision" class="md-nav__link">
    3.18D. Outage Revision
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d1-a-market-participant-or-a-network-operator-may-revise-a-planned" class="md-nav__link">
    3.18D.1. A Market Participant or a Network Operator may revise a Planned
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d2-an-outage-plan-that-has-not-been-rejected-by-aemo-or-withdrawn" class="md-nav__link">
    3.18D.2. An Outage Plan that has not been rejected by AEMO or withdrawn
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d3-aemo-may-but-is-not-required-to-undertake-an-outage" class="md-nav__link">
    3.18D.3. AEMO may, but is not required to, undertake an Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d4-where-an-outage-plan-no-longer-meets-the-requirements-detailed" class="md-nav__link">
    3.18D.4. Where an Outage Plan no longer meets the requirements detailed
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d5-other-than-for-opportunistic-maintenance-despite-a-revision-to" class="md-nav__link">
    3.18D.5. Other than for Opportunistic Maintenance, despite a revision to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d6-subject-to-clause-318d3-aemo-must-assess-a-revision-to-an" class="md-nav__link">
    3.18D.6. Subject to clause 3.18D.3, AEMO must assess a revision to an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d7-a-market-participant-or-network-operator-that-no-longer-intends" class="md-nav__link">
    3.18D.7. A Market Participant or Network Operator that no longer intends
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d8-a-market-participant-or-network-operator-who-becomes-aware-of" class="md-nav__link">
    3.18D.8. A Market Participant or Network Operator who becomes aware of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d9-a-market-participant-or-network-operator-who-is-aware-or-ought" class="md-nav__link">
    3.18D.9. A Market Participant or Network Operator who is aware, or ought
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e-outage-evaluation" class="md-nav__link">
    3.18E. Outage Evaluation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e1-for-each-outage-plan-that-aemo-is-required-to-undertake-an" class="md-nav__link">
    3.18E.1. For each Outage Plan that AEMO is required to undertake an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e2-for-an-outage-plan-that-is-not-yet-approved-if" class="md-nav__link">
    3.18E.2. For an Outage Plan that is not yet approved, if:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318d9-in-relation-to-that-planned-outage-or" class="md-nav__link">
    3.18D.9 in relation to that Planned Outage; or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e3-aemo-must-reject-an-outage-plan-for-an-equipment-list-facility" class="md-nav__link">
    3.18E.3. AEMO must reject an Outage Plan for an Equipment List Facility
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e4-if-an-outage-plan-for-a-self-scheduling-outage-facility-is-not" class="md-nav__link">
    3.18E.4. If an Outage Plan for a Self-Scheduling Outage Facility is not
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e5-aemo-must-evaluate-all-outage-plans-for-equipment-list" class="md-nav__link">
    3.18E.5. AEMO must evaluate all Outage Plans for Equipment List
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e6-in-respect-of-an-outage-evaluation-for-an-outage-plan-of-an" class="md-nav__link">
    3.18E.6. In respect of an Outage Evaluation for an Outage Plan of an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e7-in-respect-of-an-outage-evaluation-for-an-outage-plan-of-an" class="md-nav__link">
    3.18E.7. In respect of an Outage Evaluation for an Outage Plan of an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e8-the-outage-evaluation-criteria-outage-evaluation" class="md-nav__link">
    3.18E.8. The Outage Evaluation Criteria ("**Outage Evaluation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e9-aemo-may-undertake-a-single-outage-evaluation-for-a-group-of" class="md-nav__link">
    3.18E.9. AEMO may undertake a single Outage Evaluation for a group of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e10-aemo-must-set-out-the-processes-for-and-any-other-matters" class="md-nav__link">
    3.18E.10. AEMO must set out the processes for, and any other matters
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e11-aemo-may-reject-a-planned-outage-for-an-equipment-list" class="md-nav__link">
    3.18E.11. AEMO may reject a Planned Outage for an Equipment List
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e12-aemo-must-inform-the-relevant-market-participant-or-network" class="md-nav__link">
    3.18E.12. AEMO must inform the relevant Market Participant or Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e13-where-aemo-rejects-an-outage-plan-in-accordance-with-this" class="md-nav__link">
    3.18E.13. Where AEMO rejects an Outage Plan in accordance with this
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e14-subject-to-clause-318e15-a-market-participant-and-a-network" class="md-nav__link">
    3.18E.14. Subject to clause 3.18E.15, a Market Participant and a Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e15-a-market-participant-and-a-network-operator-is-not-required-to" class="md-nav__link">
    3.18E.15. A Market Participant and a Network Operator is not required to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318e16-where-a-market-participant-or-a-network-operator-cannot-comply" class="md-nav__link">
    3.18E.16. Where a Market Participant or a Network Operator cannot comply
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f-economic-regulation-authority-review-of-aemo-decisions" class="md-nav__link">
    3.18F. Economic Regulation Authority Review of AEMO Decisions
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f1-a-market-participant-or-network-operator-responsible-for-an" class="md-nav__link">
    3.18F.1. A Market Participant or Network Operator responsible for an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f2-following-a-request-by-a-market-participant-or-network-operator" class="md-nav__link">
    3.18F.2. Following a request by a Market Participant or Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f3-the-economic-regulation-authority-may-direct-aemo-to-remove-an" class="md-nav__link">
    3.18F.3. The Economic Regulation Authority may direct AEMO to remove an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f4-if-the-economic-regulation-authority-gives-aemo-a-direction" class="md-nav__link">
    3.18F.4. If the Economic Regulation Authority gives AEMO a direction
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f5-where-aemo-notifies-a-market-participant-or-network-operator" class="md-nav__link">
    3.18F.5. Where AEMO notifies a Market Participant or Network Operator
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f6-if-an-application-under-clause-318f5-to-reassess-aemos" class="md-nav__link">
    3.18F.6. If an application under clause 3.18F.5 to reassess AEMO’s
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318f6a" class="md-nav__link">
    3.18F.6(a);
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g-economic-regulation-authority-study-of-the-impact-of-network" class="md-nav__link">
    3.18G. Economic Regulation Authority Study of the Impact of Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g1-at-least-once-in-every-five-year-period-starting-from-the-new" class="md-nav__link">
    3.18G.1. At least once in every five year period starting from the New
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g2-at-the-conclusion-of-a-review-under-clause-318g1-economic" class="md-nav__link">
    3.18G.2. At the conclusion of a review under clause 3.18G.1, Economic
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g3-if-the-economic-regulation-authority-recommends-any-changes-to" class="md-nav__link">
    3.18G.3. If the Economic Regulation Authority recommends any changes to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g2c-the-economic-regulation-authority-must-submit-a-rule-change" class="md-nav__link">
    3.18G.2(c), the Economic Regulation Authority must submit a Rule Change
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318ga-coordinator-review-of-outage-planning-process" class="md-nav__link">
    3.18GA. Coordinator Review of Outage Planning Process
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318ga1-at-least-once-in-every-five-year-period-starting-the-new-wem" class="md-nav__link">
    3.18GA.1. At least once in every five year period starting the New WEM
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318g1" class="md-nav__link">
    3.18G.1.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318ga2-at-the-conclusion-of-a-review-under-clause-318ga1-the" class="md-nav__link">
    3.18GA.2. At the conclusion of a review under clause 3.18GA.1, the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318ga3-if-the-coordinator-recommends-any-changes-to-the-wem-rules-in" class="md-nav__link">
    3.18GA.3. If the Coordinator recommends any changes to the WEM Rules in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h-outage-compensation" class="md-nav__link">
    3.18H. Outage Compensation
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h1-where-aemo-rejects-a-planned-outage-within-48-hours-of-the" class="md-nav__link">
    3.18H.1. Where AEMO rejects a Planned Outage within 48 hours of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h2-the-market-participant-the-claimant-may-claim" class="md-nav__link">
    3.18H.2, the Market Participant (“the claimant”) may claim
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h2-compensation-will-only-be-paid-if-the-outage-plan-rejected-by" class="md-nav__link">
    3.18H.2. Compensation will only be paid if the Outage Plan rejected by
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h3-compensation-will-be-limited-to-the-additional-maintenance" class="md-nav__link">
    3.18H.3. Compensation will be limited to the additional maintenance
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h4-a-claimant-wishing-to-make-a-claim-for-compensation-under" class="md-nav__link">
    3.18H.4. A claimant wishing to make a claim for compensation under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h3" class="md-nav__link">
    3.18H.3.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h5-aemo-must-in-respect-of-a-claim-for-compensation-under-clause" class="md-nav__link">
    3.18H.5. AEMO must in respect of a claim for compensation under clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#318h1" class="md-nav__link">
    3.18H.1:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#319-outage-intention-plans" class="md-nav__link">
    3.19. Outage Intention Plans
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3191-subject-to-clause-3193-market-participants-and-network" class="md-nav__link">
    3.19.1. Subject to clause 3.19.3, Market Participants and Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31911-to-aemo-by-1-march-annually-an-outage-intention-plan" class="md-nav__link">
    3.19.11 to AEMO by 1 March annually. An Outage Intention Plan:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3192-a-market-participant-or-network-operator-may-revise-an-outage" class="md-nav__link">
    3.19.2. A Market Participant or Network Operator may revise an Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3193-a-market-participant-and-a-network-operator-is-not-required-to" class="md-nav__link">
    3.19.3. A Market Participant and a Network Operator is not required to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3194-aemo-may-direct-a-self-scheduling-outage-facility-that-is" class="md-nav__link">
    3.19.4 AEMO may direct a Self-Scheduling Outage Facility that is
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3195-aemo-must-confirm-receipt-of-an-outage-intention-plan-or-a" class="md-nav__link">
    3.19.5. AEMO must confirm receipt of an Outage Intention Plan or a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3196-aemo-must-consider-all-validly-submitted-outage-intention-plans" class="md-nav__link">
    3.19.6. AEMO must consider all validly submitted Outage Intention Plans
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3197-aemo-may-use-and-consider-any-relevant-information-held-by-it-or" class="md-nav__link">
    3.19.7. AEMO may use and consider any relevant information held by it or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3198-in-the-event-that-outage-intention-plans-validly-submitted-by" class="md-nav__link">
    3.19.8. In the event that Outage Intention Plans validly submitted by
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3199-conflict-aemo-must-notify-the-affected-market-participants-or" class="md-nav__link">
    3.19.9 conflict, AEMO must notify the affected Market Participants or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3199-a-market-participant-or-network-operator-may-revise-resubmit-or" class="md-nav__link">
    3.19.9. A Market Participant or Network Operator may revise, resubmit or
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31910-aemo-must-publish-the-final-annual-consolidated-outage" class="md-nav__link">
    3.19.10. AEMO must publish the Final Annual Consolidated Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#31911-aemo-must-develop-and-maintain-a-wem-procedure-that" class="md-nav__link">
    3.19.11. AEMO must develop and maintain a WEM Procedure that:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#320-outage-recall" class="md-nav__link">
    3.20. Outage Recall
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3201-in-order-to-maintain-power-system-security-or-power-system" class="md-nav__link">
    3.20.1 In order to maintain Power System Security or Power System
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3202-subject-to-clause-3203-market-participants-and-network" class="md-nav__link">
    3.20.2. Subject to clause 3.20.3, Market Participants and Network
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3203-market-participants-and-network-operators-must-comply-with-an" class="md-nav__link">
    3.20.3. Market Participants and Network Operators must comply with an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3204-where-a-market-participant-or-a-network-operator-cannot-comply" class="md-nav__link">
    3.20.4. Where a Market Participant or a Network Operator cannot comply
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321-forced-outages-and-outage-quantity-calculations" class="md-nav__link">
    3.21. Forced Outages and Outage Quantity Calculations
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3211-a-forced-outage-is-any-outage-or-part-of-any-outage-of-an" class="md-nav__link">
    3.21.1. A Forced Outage is any Outage, or part of any Outage, of an
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3212-if-an-outage-facility-suffers-or-will-suffer-a-forced-outage" class="md-nav__link">
    3.21.2. If an Outage Facility suffers, or will suffer, a Forced Outage,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3213-where-additional-information-relating-to-a-forced-outage-becomes" class="md-nav__link">
    3.21.3. Where additional information relating to a Forced Outage becomes
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3214-where-aemo-receives-a-request-under-3213c-aemo-must-review" class="md-nav__link">
    3.21.4. Where AEMO receives a request under 3.21.3(c), AEMO must review
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3215-aemo-must-keep-a-record-of-all-forced-outages-of-which-it-is" class="md-nav__link">
    3.21.5. AEMO must keep a record of all Forced Outages of which it is
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3216-the-outage-quantity-for-a-planned-outage-or-forced-outage-o-of-a" class="md-nav__link">
    3.21.6. The Outage Quantity for a Planned Outage or Forced Outage o of a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3217-the-capacity-adjusted-forced-outage-quantity-for-dispatch" class="md-nav__link">
    3.21.7. The Capacity Adjusted Forced Outage Quantity for Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3216" class="md-nav__link">
    3.21.6;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3217a-the-capacity-adjusted-forced-outage-quantity-for-trading" class="md-nav__link">
    3.21.7A. The Capacity Adjusted Forced Outage Quantity for Trading
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3217b-the-capacity-adjusted-forced-outage-quantity-for-trading" class="md-nav__link">
    3.21.7B. The Capacity Adjusted Forced Outage Quantity for Trading
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3217c-the-capacity-adjusted-forced-outage-quantity-for-dispatch" class="md-nav__link">
    3.21.7C. The Capacity Adjusted Forced Outage Quantity for Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3218-the-capacity-adjusted-planned-outage-quantity-for-dispatch" class="md-nav__link">
    3.21.8. The Capacity Adjusted Planned Outage Quantity for Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3216_1" class="md-nav__link">
    3.21.6;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3218a-the-capacity-adjusted-planned-outage-quantity-for-trading" class="md-nav__link">
    3.21.8A. The Capacity Adjusted Planned Outage Quantity for Trading
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3218b-the-capacity-adjusted-planned-outage-quantity-for-trading" class="md-nav__link">
    3.21.8B. The Capacity Adjusted Planned Outage Quantity for Trading
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3218c-the-capacity-adjusted-planned-outage-quantity-for-dispatch" class="md-nav__link">
    3.21.8C. The Capacity Adjusted Planned Outage Quantity for Dispatch
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3219-blank" class="md-nav__link">
    3.21.9. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32110-aemo-must-document-the-processes-to-be-followed-in-reporting" class="md-nav__link">
    3.21.10. AEMO must document the processes to be followed in reporting
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a1-a-market-participant-intending-to-conduct-a-commissioning-test" class="md-nav__link">
    3.21A.1. A Market Participant intending to conduct a Commissioning Test
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a2-other-than-as-permitted-under-clause-321a15a-a-market" class="md-nav__link">
    3.21A.2. Other than as permitted under clause 3.21A.15A, a Market
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a3-a-commissioning-test-plan-submitted-by-a-market-participant" class="md-nav__link">
    3.21A.3. A Commissioning Test Plan submitted by a Market Participant
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a4-following-submission-of-a-commissioning-test-plan-to-aemo-for" class="md-nav__link">
    3.21A.4. Following submission of a Commissioning Test Plan to AEMO for
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a5-aemo-must-specify-which-activities-must-occur-under-a" class="md-nav__link">
    3.21A.5. AEMO must specify which activities must occur under a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a6-a-commissioning-test-for-an-outage-facility-may-cover-periods" class="md-nav__link">
    3.21A.6. A Commissioning Test for an Outage Facility may cover periods
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a7-a-commissioning-test-plan-must-include" class="md-nav__link">
    3.21A.7. A Commissioning Test Plan must include:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a8-aemo-is-not-required-to-assess-and-may-reject-a-commissioning" class="md-nav__link">
    3.21A.8. AEMO is not required to assess, and may reject, a Commissioning
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a9-subject-to-clause-321a13-aemo-must-approve-a-commissioning" class="md-nav__link">
    3.21A.9. Subject to clause 3.21A.13, AEMO must approve a Commissioning
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a-unless-in-its-opinion-conducting-the-proposed-commissioning" class="md-nav__link">
    3.21A, unless, in its opinion, conducting the proposed Commissioning
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a10-where-aemo-considers-that-the-conditions-in-respect-of-a" class="md-nav__link">
    3.21A.10. Where AEMO considers that the conditions in respect of a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a11-aemo-may-reject-a-commissioning-test-plan-that-has-been" class="md-nav__link">
    3.21A.11. AEMO may reject a Commissioning Test Plan that has been
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a12-a-market-participant-that-has-submitted-a-commissioning-test" class="md-nav__link">
    3.21A.12. A Market Participant that has submitted a Commissioning Test
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a13-aemo-may-coordinate-with-a-market-participant-that-has" class="md-nav__link">
    3.21A.13. AEMO may coordinate with a Market Participant that has
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a14-aemo-may-share-details-of-a-commissioning-test-plan-and" class="md-nav__link">
    3.21A.14. AEMO may share details of a Commissioning Test Plan and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a15-a-market-participant-that-has-submitted-a-commissioning-test" class="md-nav__link">
    3.21A.15. A Market Participant that has submitted a Commissioning Test
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a15a-a-market-participant-must-submit-a-revised-commissioning-test" class="md-nav__link">
    3.21A.15A. A Market Participant must submit a revised Commissioning Test
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a16-aemo-may-stop-reschedule-or-cancel-a-commissioning-test-under" class="md-nav__link">
    3.21A.16. AEMO may stop, reschedule or cancel a Commissioning Test under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a17-where-aemo" class="md-nav__link">
    3.21A.17. Where AEMO:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a16" class="md-nav__link">
    3.21A.16,
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a18-aemo-must-not-show-bias-towards-a-market-participant-in-regard" class="md-nav__link">
    3.21A.18. AEMO must not show bias towards a Market Participant in regard
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a19-aemo-must-notify-a-market-participant-as-to-whether-it-has" class="md-nav__link">
    3.21A.19. AEMO must notify a Market Participant as to whether it has
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a20-where-a-market-participant-no-longer-intends-to-conduct-a" class="md-nav__link">
    3.21A.20. Where a Market Participant no longer intends to conduct a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a21-on-receipt-of-notification-from-a-market-participant-under" class="md-nav__link">
    3.21A.21. On receipt of notification from a Market Participant under
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a22-aemo-must-publish-on-the-wem-website-and-keep-up-to-date" class="md-nav__link">
    3.21A.22 AEMO must publish on the WEM Website and keep up to date
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a23-the-information-published-under-clause-321a22-must-be" class="md-nav__link">
    3.21A.23. The information published under clause 3.21A.22 must be
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a24-in-conducting-a-commissioning-test-a-market-participant-must" class="md-nav__link">
    3.21A.24. In conducting a Commissioning Test a Market Participant must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a25-if-a-market-participant-intending-to-conduct-or-conducting-a" class="md-nav__link">
    3.21A.25. If a Market Participant intending to conduct or conducting a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a26-where-specified-in-the-wem-procedure-referred-to-in-clause" class="md-nav__link">
    3.21A.26. Where specified in the WEM Procedure referred to in clause
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a27-market-participants-must-conduct-commissioning-tests-in" class="md-nav__link">
    3.21A.27, Market Participants must conduct Commissioning Tests in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a27-aemo-must-document-the-following-in-a-wem-procedure" class="md-nav__link">
    3.21A.27. AEMO must document the following in a WEM Procedure:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a8" class="md-nav__link">
    3.21A.8;
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#321a9-and-if-the-commissioning-test-plan-is-approved-the-minimum" class="md-nav__link">
    3.21A.9 and if the Commissioning Test Plan is approved, the minimum
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#322-outage-data-publication" class="md-nav__link">
    3.22. Outage Data Publication
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3221-aemo-must-as-soon-as-practicable-after-aemo-receives-an-outage" class="md-nav__link">
    3.22.1. AEMO must as soon as practicable after AEMO receives an Outage
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3221a-where-aemo-rejects-an-outage-plan-or-issues-an-outage-recall" class="md-nav__link">
    3.22.1A. Where AEMO rejects an Outage Plan or issues an Outage Recall
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3222-aemo-must-as-soon-as-practicable-after-aemo-receives-a" class="md-nav__link">
    3.22.2. AEMO must, as soon as practicable after AEMO receives a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3223-aemo-must-prepare-and-publish-on-the-wem-website-the-refund" class="md-nav__link">
    3.22.3. AEMO must prepare and publish on the WEM Website the Refund
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#323-blank_1" class="md-nav__link">
    3.23. [Blank]
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#324-distributed-energy-resources-register" class="md-nav__link">
    3.24. Distributed Energy Resources Register
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3241-on-and-from-a-day-no-earlier-than-the-day-that-is-six-months" class="md-nav__link">
    3.24.1. On and from a day no earlier than the day that is six months
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3248-aemo-must-establish-maintain-and-update-a-der-register" class="md-nav__link">
    3.24.8, AEMO must establish, maintain and update a DER Register.
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3242-the-der-register" class="md-nav__link">
    3.24.2. The DER Register:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3243-by-no-later-than-30-september-2020-a-network-operator-must" class="md-nav__link">
    3.24.3. By no later than 30 September 2020, a Network Operator must
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3244-aemo-will-be-taken-to-satisfy-the-requirement-to-establish-and" class="md-nav__link">
    3.24.4. AEMO will be taken to satisfy the requirement to establish and
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3245-if-a-network-operator-receives-der-generation-information" class="md-nav__link">
    3.24.5. If a Network Operator receives DER Generation Information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3246-aemo-may-use-der-register-information-for-the-purpose-of-the" class="md-nav__link">
    3.24.6. AEMO may use DER Register Information for the purpose of the
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3247-aemo-must-publish-details-on-the-extent-to-which-in-general" class="md-nav__link">
    3.24.7. AEMO must publish details on the extent to which, in general
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3248-by-no-later-than-1-july-2020-aemo-must-develop-and-implement-a" class="md-nav__link">
    3.24.8. By no later than 1 July 2020, AEMO must develop and implement a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3249-in-developing-and-amending-the-wem-procedure-referred-to-in" class="md-nav__link">
    3.24.9. In developing and amending the WEM Procedure referred to in
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32410-aemo-is-not-required-to-comply-with-the-procedure-change" class="md-nav__link">
    3.24.10. AEMO is not required to comply with the Procedure Change
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32411-the-wem-procedure-referred-to-in-clause-3248-must-include-a" class="md-nav__link">
    3.24.11. The WEM Procedure referred to in clause 3.24.8 must include a
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32412-aemo-must-prepare-and-publish-on-the-wem-website-a-report-of" class="md-nav__link">
    3.24.12. AEMO must prepare and publish on the WEM Website a report of
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32413-the-information-in-the-der-register-report-must-be-aggregated" class="md-nav__link">
    3.24.13. The information in the DER Register Report must be aggregated
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32414-aemo-must-provide-or-give-access-to-der-register-information-to" class="md-nav__link">
    3.24.14. AEMO must provide or give access to DER Register Information to
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32415-nothing-in-this-section-324" class="md-nav__link">
    3.24.15. Nothing in this section 3.24:
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32416-no-less-than-seven-days-before-the-day-the-der-register" class="md-nav__link">
    3.24.16. No less than seven days before the day the DER Register
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  


<h1 id="3-power-system-security-and-reliability">3 Power System Security and Reliability</h1>
<h2 id="security-and-reliability">Security and Reliability</h2>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The amendments to section 3.1 recognise that the SWIS frequency
operating standards are being moved from the Technical Rules to the WEM
Rules.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="31-swis-operating-standards">3.1. SWIS Operating Standards</h3>
<h3 id="311-the-frequency-and-time-error-standards-for-the-swis-are-as">3.1.1. The frequency and time error standards for the SWIS are as</h3>
<p>defined in Chapter 3B and Appendix 13.</p>
<h3 id="312-the-voltage-standards-for-a-network-in-the-swis-are-as-defined-in">3.1.2. The voltage standards for a Network in the SWIS are as defined in</h3>
<p>the Technical Rules that apply to that Network.</p>
<h3 id="31a-operating-protocol">3.1A. Operating Protocol</h3>
<h3 id="31a1-if-aemo-reasonably-believes-it-is-necessary-to-support-the">3.1A.1. If <abbr title="Australian Energy Market Operator">AEMO</abbr> reasonably believes it is necessary to support the</h3>
<p>management of Power System Security and Power System Reliability, <abbr title="Australian Energy Market Operator">AEMO</abbr>
and a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must jointly develop and maintain an Operating
Protocol in accordance with this section 3.1A.</p>
<h3 id="31a2-an-operating-protocol-must-describe-how-aemo-and-the-relevant">3.1A.2. An Operating Protocol must describe how <abbr title="Australian Energy Market Operator">AEMO</abbr> and the relevant</h3>
<p><abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> will coordinate their performance of relevant Power
System Security and Power System Reliability related responsibilities
under these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules. An Operating Protocol must include, but is not
limited to:</p>
<p><span class="arithmatex">\(a\)</span> governance arrangements for the Operating Protocol, including the
change management process for the Operating Protocol;</p>
<p><span class="arithmatex">\(b\)</span> descriptions of relevant Operating Zones in the SWIS and the types
of information that must be shared by <abbr title="Australian Energy Market Operator">AEMO</abbr> and the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>
concerning the relevant Operating Zones;</p>
<p><span class="arithmatex">\(c\)</span> general operational communication processes to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr>
and the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, including communication processes for
applicable SWIS Operating States and for issuing and responding to
directions under these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules;</p>
<p><span class="arithmatex">\(d\)</span> processes for the management of Islands within the SWIS;</p>
<p><span class="arithmatex">\(e\)</span> processes and responsibilities for the management of emergencies,
including the delegation of functions by <abbr title="Australian Energy Market Operator">AEMO</abbr> to the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> in
an emergency as contemplated by clause 2.1A.3 of these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules;</p>
<p><span class="arithmatex">\(f\)</span> general principles and processes that <abbr title="Australian Energy Market Operator">AEMO</abbr> and the Network
Operator may follow in relation to voltage control and management;</p>
<p><span class="arithmatex">\(g\)</span> principles and processes for load shedding and restoration;</p>
<p><span class="arithmatex">\(h\)</span> general principles and processes for security management and
coordination;</p>
<p><span class="arithmatex">\(i\)</span> processes for the sharing of information between <abbr title="Australian Energy Market Operator">AEMO</abbr> and the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to support operational planning processes and the
maintenance of Power System Security and Power System Reliability;</p>
<p><span class="arithmatex">\(j\)</span> processes to support Network outage reviews;</p>
<p><span class="arithmatex">\(k\)</span> any reporting requirements to support the processes described in
the Operating Protocol; and</p>
<p><span class="arithmatex">\(l\)</span> any other matter <abbr title="Australian Energy Market Operator">AEMO</abbr> and the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> determine to be
necessary for the maintenance of Power System Security and Power System
Reliability.</p>
<h3 id="31a3-aemo-and-a-network-operator-must-use-reasonable-endeavours-to">3.1A.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> and a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must use reasonable endeavours to</h3>
<p>operate and provide information in accordance with the applicable
Operating Protocol.</p>
<h3 id="31a4-in-accordance-with-the-communication-processes-specified-in-an">3.1A.4. In accordance with the communication processes specified in an</h3>
<p>applicable Operating Protocol, a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must notify and advise
<abbr title="Australian Energy Market Operator">AEMO</abbr> where it identifies threats to Power System Security or Power
System Reliability outside of the Operating Zones specified in the
Operating Protocol.</p>
<h3 id="31a5-where-an-operating-protocol-has-been-jointly-developed-in">3.1A.5. Where an Operating Protocol has been jointly developed in</h3>
<p>accordance with clause 3.1A.1, <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish an agreed version of
the Operating Protocol on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website as soon as reasonably
practicable.</p>
<h3 id="31a6-aemo-must-publish-the-first-agreed-version-of-the-operating">3.1A.6. <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish the first agreed version of the Operating</h3>
<p>Protocol applicable to Western Power's Network on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website by no
later than 1 October 2022.</p>
<h3 id="31a7-in-consultation-with-the-relevant-network-operator-aemo-may">3.1A.7. In consultation with the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, <abbr title="Australian Energy Market Operator">AEMO</abbr> may</h3>
<p>redact confidential or sensitive information from an Operating Protocol
published on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</p>
<h3 id="31a8-if-aemo-and-western-power-have-not-agreed-a-version-of-the">3.1A.8. If <abbr title="Australian Energy Market Operator">AEMO</abbr> and Western Power have not agreed a version of the</h3>
<p>relevant Operating Protocol by 1 October 2022, then the document titled
‘Operating Protocol – <abbr title="Australian Energy Market Operator">AEMO</abbr> and Western Power (Non-Binding)’ bearing the
document reference ‘SO_WA_OP-6470’ is the Operating Protocol for the
purposes of clause 3.1A.1 and, subject to clause 3.1A.7, must be
published by <abbr title="Australian Energy Market Operator">AEMO</abbr> on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</p>
<p>Voltage Control</p>
<h3 id="31a9-aemo-in-consultation-with-a-network-operator-may-determine-a">3.1A.9. <abbr title="Australian Energy Market Operator">AEMO</abbr>, in consultation with a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, may determine a</h3>
<p>Secure Operational Voltage Envelope for each Operating Zone.</p>
<h3 id="31a10-when-determining-a-secure-operational-voltage-envelope-under">3.1A.10. When determining a Secure Operational Voltage Envelope under</h3>
<p>clause 3.1A.9, <abbr title="Australian Energy Market Operator">AEMO</abbr> must consider:</p>
<p><span class="arithmatex">\(a\)</span> any voltage standards applicable to the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>’s Network
under the relevant Technical Rules;</p>
<p><span class="arithmatex">\(b\)</span> any specific voltage requirements identified by a Network
Operator; and</p>
<p><span class="arithmatex">\(c\)</span> the operation of Facilities and other equipment within their
defined capability limits.</p>
<h3 id="31a11-to-the-extent-reasonably-practicable-a-network-operator-must">3.1A.11. To the extent reasonably practicable, a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must</h3>
<p>operate its Network within the Secure Operational Voltage Envelopes
specified by <abbr title="Australian Energy Market Operator">AEMO</abbr>. If a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> cannot operate within the
specified Secure Operational Voltage Envelope, it must notify <abbr title="Australian Energy Market Operator">AEMO</abbr> and
provide relevant information and documentation in accordance with the
communication processes contemplated by the applicable Operating
Protocol.</p>
<h3 id="31a12-aemo-must-notify-the-relevant-network-operator-of-the-secure">3.1A.12. <abbr title="Australian Energy Market Operator">AEMO</abbr> must notify the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> of the Secure</h3>
<p>Operational Voltage Envelope for each Operating Zone (as determined by
<abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.1A.9) in accordance with the processes described in
the Operating Protocol.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Security Limits are now addressed as part of the Constraints
framework.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="32-technical-envelope-security-and-equipment-limits">3.2. Technical Envelope, Security and Equipment Limits</h3>
<h3 id="321-an-equipment-limit-means-any-limit-on-the-operation-of-a">3.2.1. An Equipment Limit means any limit on the operation of a</h3>
<p><abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>’s equipment that is provided as Standing Data for the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>,
or otherwise provided to <abbr title="Australian Energy Market Operator">AEMO</abbr> by a <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> for its <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>'s
equipment in accordance with clause 3.2.2.</p>
<h3 id="322-aemo-must-record-equipment-limit-information-in-accordance-with">3.2.2. <abbr title="Australian Energy Market Operator">AEMO</abbr> must record Equipment Limit information in accordance with</h3>
<p>the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure specified in clause 3.2.7.</p>
<h3 id="323-blank">3.2.3. [Blank]</h3>
<h3 id="324-blank">3.2.4. [Blank]</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The definition of 'Technical Envelope' is amended to include all the
components necessary to practically assess power system security and
reliability. The concept of Equipment Limits is expanded to cover normal
operating limits, variations in operating limits made through facility
offers and overload limits. The intent is that AEMO must respect the
relevant limits when maintaining power system security and
reliability.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="325-the-technical-envelope-represents-the-limits-within-which-the">3.2.5. The Technical Envelope represents the limits within which the</h3>
<p>SWIS can be operated in each SWIS Operating State. In establishing and
modifying the Technical Envelope under clause 3.2.6, <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> respect the relevant Equipment Limits;</p>
<p><span class="arithmatex">\(b\)</span> respect all SWIS Operating Standards;</p>
<p><span class="arithmatex">\(c\)</span> respect all Essential System Service Standards;</p>
<p><span class="arithmatex">\(d\)</span> take into account those parts of the SWIS which are not designed
to be operated to the planning criteria in the relevant Technical Rules;</p>
<p><span class="arithmatex">\(e\)</span> respect any applicable Inertia Requirements;</p>
<p><span class="arithmatex">\(f\)</span> respect any applicable Power System Stability Requirements,
including any applicable System Strength Requirements; and</p>
<p><span class="arithmatex">\(g\)</span> take into account all other matters <abbr title="Australian Energy Market Operator">AEMO</abbr> considers relevant to
assessing Power System Security and Power System Reliability.</p>
<h3 id="326-aemo-must-establish-and-modify-the-technical-envelope-in">3.2.6. <abbr title="Australian Energy Market Operator">AEMO</abbr> must establish and modify the Technical Envelope in</h3>
<p>accordance with clause 3.2.5 and the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure specified in clause</p>
<h3 id="327">3.2.7.</h3>
<h3 id="327-aemo-must-develop-a-wem-procedure-documenting">3.2.7. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure documenting:</h3>
<p><span class="arithmatex">\(a\)</span> the process to be followed by <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> in providing
Equipment Limit information to <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(b\)</span> the process to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> in establishing and modifying
the Technical Envelope, including how <abbr title="Australian Energy Market Operator">AEMO</abbr> will utilise Equipment Limit
information;</p>
<p><span class="arithmatex">\(c\)</span> the processes to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> to enable it to ensure the
SWIS operates according to the Technical Envelope applicable to each
SWIS Operating State;</p>
<p><span class="arithmatex">\(d\)</span> the process to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> to determine Inertia
Requirements; and</p>
<p><span class="arithmatex">\(e\)</span> the process to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> to assess and maintain Power
System Stability, including System Strength.</p>
<h3 id="328-aemo-must-ensure-the-swis-operates-in-accordance-with-the-wem">3.2.8. <abbr title="Australian Energy Market Operator">AEMO</abbr> must ensure the SWIS operates in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr></h3>
<p>Procedure specified in clause 3.2.7 and the Technical Envelope for the
applicable SWIS Operating State.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.2A requires Network Operators to plan and coordinate with
AEMO on power system security and power system reliability
matters.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="32a-security-and-reliability-planning-and-coordination-with-network">3.2A. Security and Reliability Planning and Coordination with Network</h3>
<p>Operators</p>
<h3 id="32a1-where-aemo-considers-it-necessary-aemo-may-require-a-network">3.2A.1. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers it necessary, <abbr title="Australian Energy Market Operator">AEMO</abbr> may require a Network</h3>
<p>Operator to develop and implement a plan or provide <abbr title="Australian Energy Market Operator">AEMO</abbr> with
information to assist <abbr title="Australian Energy Market Operator">AEMO</abbr> in ensuring that Power System Security and
Power System Reliability is maintained.</p>
<h3 id="32a2-where-aemo-requires-a-network-operator-to-develop-a-plan-under">3.2A.2. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> requires a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to develop a plan under</h3>
<p>clause 3.2A.1, the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must consult with <abbr title="Australian Energy Market Operator">AEMO</abbr> on the
development of the plan and seek <abbr title="Australian Energy Market Operator">AEMO</abbr>'s approval of the plan within the
time agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="32a3-aemo-may-acting-reasonably">3.2A.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> may, acting reasonably:</h3>
<p><span class="arithmatex">\(a\)</span> agree to the implementation of the plan developed by the Network
Operator under clause 3.2A.1; or</p>
<p><span class="arithmatex">\(b\)</span> reject the plan developed by the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> under clause</p>
<h3 id="32a1-in-which-case-the-network-operator-must-make-all-necessary">3.2A.1 in which case the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must make all necessary</h3>
<p>amendments to the plan so that it is acceptable to <abbr title="Australian Energy Market Operator">AEMO</abbr> within the time
agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="32a4-where-aemo-requires-a-network-operator-to-provide-information">3.2A.4. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> requires a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to provide information</h3>
<p>under clause 3.2A.1, the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must consult with <abbr title="Australian Energy Market Operator">AEMO</abbr> as to
the scope, manner and form of the information it is required to provide
under clause 3.2A.1 and provide the information within the time or times
agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="32a5-where-following-receipt-of-the-information-under-clause-32a4">3.2A.5. Where, following receipt of the information under clause 3.2A.4,</h3>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> considers that further information is required, the Network
Operator must consult with <abbr title="Australian Energy Market Operator">AEMO</abbr> as to the scope, manner and form of the
further information and provide the information within the time or times
agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The operating states of the SWIS are amended to separate the power
system reliability standards in the SWIS.</p>
<p>A new 'reliable operating state' is inserted as part of the new
framework. New power system reliability principles are also
included.</p>
<p>The adoption of a Reliable Operating State in the SWIS will clarify
AEMO’s requirements in terms of identifying and mitigating risks to
power system reliability in the SWIS.</p>
<p>Assessment of reliability is complex because it varies over different
timeframes. For this reason, the framework will be more flexible and the
reliability standard implementation process, assessments and criteria
which will be used to determine reliability risks, will be set out in a
new WEM Procedure.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="33-reliable-operating-state">3.3. Reliable Operating State</h3>
<h3 id="331-the-swis-is-in-a-reliable-operating-state-when-aemo-has-not">3.3.1. The SWIS is in a Reliable Operating State when <abbr title="Australian Energy Market Operator">AEMO</abbr> has not</h3>
<p>initiated any manual load shedding directions, and does not reasonably
expect to initiate any manual load shedding directions, in accordance
with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.3.2.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>AEMO will be required to develop a new WEM Procedure to assess power
system reliability. Until policy positions are developed on the
reliability concepts for the SWIS, the reference to Long Term PASA in
the WEM Procedure will largely reflect the process outlined in existing
Chapter 4 of the WEM Rules.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="332-aemo-must-develop-and-maintain-a-wem-procedure-which">3.3.2. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop and maintain a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure which:</h3>
<p><span class="arithmatex">\(a\)</span> sets out how <abbr title="Australian Energy Market Operator">AEMO</abbr> assesses reliability in relation to the
following:</p>
<p>i. the Long Term PASA;</p>
<p>ii. the Medium Term PASA;</p>
<p>iii. the Short Term PASA;</p>
<p>iv. Pre-Dispatch Intervals and Dispatch Intervals; and</p>
<p>v. Outage assessment and approval; and</p>
<p><span class="arithmatex">\(b\)</span> describes the events that are included or not included in
measuring Unserved Energy in relation to maintaining Power System
Reliability and Power System Adequacy.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.3.3 sets out the Power System Reliability Principles. The
SWIS is considered to be operating reliably when it is operating in
accordance with the Power System Reliability Principles.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="333-the-power-system-reliability-principles-are">3.3.3. The Power System Reliability Principles are:</h3>
<p><span class="arithmatex">\(a\)</span> the SWIS should be operated such that it is in a Reliable
Operating State to the extent practicable;</p>
<p><span class="arithmatex">\(b\)</span> subject to maintaining Power System Security, where the SWIS is
not in a Reliable Operating State, or is not forecast to be in a
Reliable Operating State, <abbr title="Australian Energy Market Operator">AEMO</abbr> must take all reasonable actions to
restore or maintain a Reliable Operating State as soon as practicable;
and</p>
<p><span class="arithmatex">\(c\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> must assess risks to Power System Adequacy and act to
minimise any risks to Power System Adequacy in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Procedure referred to in clause 3.3.2.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The cascading 'Normal' and 'High Risk' operating states are removed.
Two new operating states, namely 'Satisfactory Operating State' and
'Secure Operating State' are introduced.</p>
<p>Note that Schedule C, paragraph 43.2 of the Tranches 2 and 3
Amendments seeks to replace clauses 3.4.1 to 3.4.9 but inadvertently
deletes ‘clauses 3.4.1 to 3.9’. The <em>Wholesale Electricity Market
Amendment (Miscellaneous Amendments No. 2) Rules 2021</em>
(Miscellaneous 2 Amendments) include further changes to clause 3.4.4 and
a new clause 3.4.5A.</p>
<p>To ensure the intended outcome, the Amending Rules in the Tranches 2
and 3 Amendments and Miscellaneous 2 Amendments will not commence.
Instead the Tranche 6 Amendments will include the following changes to
replace the existing clauses 3.4.1-3.4.9 as intended.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="34-satisfactory-and-secure-operating-states">3.4. Satisfactory and Secure Operating States</h3>
<h3 id="341-the-swis-is-in-a-satisfactory-operating-state-when-the-swis-is">3.4.1. The SWIS is in a Satisfactory Operating State when the SWIS is</h3>
<p>operating in accordance with all relevant requirements of the Technical
Envelope.</p>
<h3 id="342-the-swis-is-in-a-secure-operating-state-when-the-swis-is-able-to">3.4.2. The SWIS is in a Secure Operating State when the SWIS is able to</h3>
<p>return to a Satisfactory Operating State following a Credible
Contingency Event in accordance with the Power System Security
Principles and the requirements of the Technical Envelope.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>There are currently no specified principles in the WEM Rules that
AEMO must follow when maintaining Power System Security. The WEM Rules
are amended to include operational processes to ensure Power System
Security.</p>
<p>The WEM Rules are amended to include Power System Security
Principles. The introduction of these principles provide a framework for
AEMO to provide information to Market Participants regarding the actions
it may take under different conditions, and periodically report to the
ERA on its ability to meet the timeframe for returning to a Secure
Operating State.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="343-the-power-system-security-principles-are">3.4.3. The Power System Security Principles are:</h3>
<p><span class="arithmatex">\(a\)</span> the power system should be operated such that it is and will
remain in a Secure Operating State to the extent practicable;</p>
<p><span class="arithmatex">\(b\)</span> following a Contingency Event, <abbr title="Australian Energy Market Operator">AEMO</abbr> should take all reasonable
actions to return to a Secure Operating State as soon as possible, and
in any case within 30 minutes, other than during a Low Reserve Condition
or when in an Emergency Operating State;</p>
<p><span class="arithmatex">\(c\)</span> sufficient Inertia should be available to meet applicable Inertia
Requirements; and</p>
<p><span class="arithmatex">\(d\)</span> sufficient capability should be maintained at applicable locations
in the SWIS to meet the applicable Power System Stability Requirements,
including any System Strength Requirements.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.4.4 is amended so that AEMO is required to consult with a
Network Operator prior to giving a direction to that Network Operator in
respect to the operation of its network equipment.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="344-in-order-to-restore-and-maintain-power-system-security-or-power">3.4.4. In order to restore and maintain Power System Security or Power</h3>
<p>System Reliability, <abbr title="Australian Energy Market Operator">AEMO</abbr> may, in addition to the provisions specified in
Chapter 7:</p>
<p><span class="arithmatex">\(a\)</span> reject Planned Outages that have not yet commenced;</p>
<p><span class="arithmatex">\(b\)</span> issue Outage Recall Directions;</p>
<p><span class="arithmatex">\(c\)</span> utilise the overload capacity of Scheduled Facilities (as
indicated in Standing Data);</p>
<p><span class="arithmatex">\(d\)</span> direct Facilities to adjust output or operate in a particular way,
in accordance with the Registered Generator Performance Standards
applicable to the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p><span class="arithmatex">\(e\)</span> direct a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, in which case <abbr title="Australian Energy Market Operator">AEMO</abbr> must first consult
with the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, to operate network equipment, or
equipment under a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>’s control or direction, in specific
ways; or</p>
<p><span class="arithmatex">\(f\)</span> direct a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, in which case <abbr title="Australian Energy Market Operator">AEMO</abbr> must first consult
with the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, to disconnect generating equipment,
load and/or other equipment connected to the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>’s network.</p>
<h3 id="345-aemo-may-take-any-other-actions-it-considers-are-required">3.4.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> may take any other actions it considers are required,</h3>
<p>consistent with good electricity industry practice, in order to maintain
Power System Security or Power System Reliability, having regard to the
provisions specified in Chapter 7.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.4.5A requires AEMO to record details of any directions
issued to Network Operators or in respect of a Facility as specified in
clause 3.4.4.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="345a-where-aemo-issues-a-direction-under-clauses-344d-344e">3.4.5A. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> issues a direction under clauses 3.4.4(d), 3.4.4(e)</h3>
<p>or 3.4.4(f) or takes any other action under clause 3.4.5, <abbr title="Australian Energy Market Operator">AEMO</abbr> must
record:</p>
<p><span class="arithmatex">\(a\)</span> the date and time of the direction or action;</p>
<p><span class="arithmatex">\(b\)</span> the name of the Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or relevant equipment impacted
by the direction or action;</p>
<p><span class="arithmatex">\(c\)</span> the nature of the direction or action; and</p>
<p><span class="arithmatex">\(d\)</span> the reasons for the direction or action.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.4.6(a) is intended to be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="346-rule-participants-must">3.4.6. <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> must:</h3>
<p><span class="arithmatex">\(a\)</span> subject to clause 3.4.7, comply with directions issued by <abbr title="Australian Energy Market Operator">AEMO</abbr> in
accordance with clause 3.4.4; and</p>
<p><span class="arithmatex">\(b\)</span> use reasonable endeavours to assist <abbr title="Australian Energy Market Operator">AEMO</abbr> to ensure the SWIS
remains in a Satisfactory Operating State or Secure Operating State,
including providing information and coordinating with <abbr title="Australian Energy Market Operator">AEMO</abbr> on directions
as required by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="347-a-rule-participant-is-not-required-to-comply-with-a-direction">3.4.7. A <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> is not required to comply with a direction</h3>
<p>issued by <abbr title="Australian Energy Market Operator">AEMO</abbr>, in accordance with clause 3.4.4, if such compliance
would endanger the safety of any person, damage equipment, or breach any
applicable law.</p>
<h3 id="348-where-a-rule-participant-cannot-comply-with-a-direction-issued-by">3.4.8. Where a <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> cannot comply with a direction issued by</h3>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with clause 3.4.4 it must notify <abbr title="Australian Energy Market Operator">AEMO</abbr> immediately and
provide the reasons why it cannot comply with the direction.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The 'Emergency Operating State' is retained but modified to take into
account the new 'Satisfactory' and 'Secure' operating states, including
making the Emergency Operating State less prescriptive and including
more detail in a WEM Procedure.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="35-emergency-operating-state">3.5. Emergency Operating State</h3>
<h3 id="351-the-swis-is-in-an-emergency-operating-state-when-aemo-considers">3.5.1. The SWIS is in an Emergency Operating State when <abbr title="Australian Energy Market Operator">AEMO</abbr> considers</h3>
<p>that circumstances exist on the SWIS that impact the ability of <abbr title="Australian Energy Market Operator">AEMO</abbr> to
operate the SWIS as intended in accordance with these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules.</p>
<h3 id="351a-aemo-must-develop-a-wem-procedure-which-sets-out-conditions">3.5.1A. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure which sets out conditions</h3>
<p>under which <abbr title="Australian Energy Market Operator">AEMO</abbr> may declare an Emergency Operating State. To avoid
doubt, the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in this clause 3.5.1A does not
limit the ability of <abbr title="Australian Energy Market Operator">AEMO</abbr> to declare an Emergency Operating State.</p>
<h3 id="352-an-emergency-operating-state-as-defined-in-these-wem-rules-does">3.5.2. An Emergency Operating State as defined in these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules does</h3>
<p>not necessarily correspond to a civil emergency, or emergencies as
defined in legislation but may commence as a result of these.</p>
<h3 id="353-aemo-must-ensure-that-when-it-becomes-aware-of-any-actions-by-a">3.5.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> must ensure that when it becomes aware of any actions by a</h3>
<p><abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> that in <abbr title="Australian Energy Market Operator">AEMO</abbr>'s opinion would be reasonably likely to
lead to an Emergency Operating State, <abbr title="Australian Energy Market Operator">AEMO</abbr> takes all actions necessary
and within its control to prevent the <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> engaging in such
actions.</p>
<h3 id="354-when-the-swis-is-in-an-emergency-operating-state-aemo-must-not">3.5.4. When the SWIS is in an Emergency Operating State, <abbr title="Australian Energy Market Operator">AEMO</abbr> must not</h3>
<p>require Registered Facilities to operate inconsistently with their
Equipment Limits for the Emergency Operating State.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.5.5, 3.5.6, and 3.5.8 are amended to reflect that the SWIS
can be in an Emergency Operating State and a Satisfactory Operating
State at the same time.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="355-when-the-swis-is-in-an-emergency-operating-state-aemo-may-in">3.5.5. When the SWIS is in an Emergency Operating State, <abbr title="Australian Energy Market Operator">AEMO</abbr> may in</h3>
<p>addition to any other ability <abbr title="Australian Energy Market Operator">AEMO</abbr> has:</p>
<p><span class="arithmatex">\(a\)</span> direct any <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> to provide Essential System Services
where they are capable of doing so;</p>
<p><span class="arithmatex">\(b\)</span> issue directions to <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> to operate Registered
Facilities at a particular level or in a particular way; and</p>
<p><span class="arithmatex">\(c\)</span> take other actions as considered necessary, consistent with good
electricity industry practice, in order to return the SWIS from the
Emergency Operating State.</p>
<h3 id="356-aemo-must-ensure-the-swis-returns-from-an-emergency-operating">3.5.6. <abbr title="Australian Energy Market Operator">AEMO</abbr> must ensure the SWIS returns from an Emergency Operating</h3>
<p>State as soon as possible.</p>
<h3 id="357-subject-to-clause-356-while-operating-under-an-emergency">3.5.7. Subject to clause 3.5.6, while operating under an Emergency</h3>
<p>Operating State, <abbr title="Australian Energy Market Operator">AEMO</abbr> must attempt to ensure the SWIS operates according
to the principles set out in clause 7.2.4, to the extent that is
reasonably practicable to do so in the circumstances.</p>
<h3 id="358-when-the-swis-is-in-an-emergency-operating-state-rule">3.5.8. When the SWIS is in an Emergency Operating State, Rule</h3>
<p>Participants must:</p>
<p><span class="arithmatex">\(a\)</span> subject to clause 3.5.9, comply with directions issued by <abbr title="Australian Energy Market Operator">AEMO</abbr> in
accordance with clauses 3.4.4 and 3.5.5; and</p>
<p><span class="arithmatex">\(b\)</span> otherwise, use their best endeavours to assist <abbr title="Australian Energy Market Operator">AEMO</abbr> to ensure the
SWIS returns from the Emergency Operating State.</p>
<h3 id="359-a-rule-participant-is-not-required-to-comply-with-any-directions">3.5.9. A <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> is not required to comply with any directions</h3>
<p>issued by <abbr title="Australian Energy Market Operator">AEMO</abbr>, in accordance with clause 3.5.5, if such compliance
would endanger the safety of any person, damage equipment, or breach any
applicable law.</p>
<h3 id="3510-where-a-rule-participant-cannot-comply-with-a-direction-issued">3.5.10. Where a <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> cannot comply with a direction issued</h3>
<p>by <abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with clause 3.5.5, it must notify <abbr title="Australian Energy Market Operator">AEMO</abbr> immediately
and provide <abbr title="Australian Energy Market Operator">AEMO</abbr> with the reasons why it cannot comply with the
direction.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Replacement section 3.6 outlines the obligations of AEMO and Network
Operators in relation to managing under frequency load shedding on the
SWIS. AEMO is required to prepare and publish an UFLS Requirements
document to set out the aggregate under frequency load shedding
requirements for the SWIS taking into account the SWIS Frequency
Operating Standards. Network Operators are required to design and
develop UFLS specifications to adhere to the requirements set out by
AEMO. Section 3.6 also sets out obligations for AEMO and Network
Operators to consult with each other when amendments to UFLS
Requirements are necessary and to monitor ongoing performance against
these documents.</p>
<p>In practice, when a frequency event occurs on the power system
resulting in frequency dropping below the levels identified in the
Frequency Operating Standard, the under frequency load shedding schemes
will operate in accordance with the parameters in the UFLS Requirements
and UFLS Specification documents. Other WEM rules (e.g. new section
### 3.2A) are already in place to ensure appropriate coordination between
AEMO as the System Operator and Network Operators.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="36-under-frequency-load-shedding">3.6. Under Frequency Load Shedding</h3>
<h3 id="361-aemo-must">3.6.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</h3>
<p><span class="arithmatex">\(a\)</span> subject to clause 3.6.3, determine the UFLS Requirements, taking
into account the SWIS Frequency Operating Standards; and</p>
<p><span class="arithmatex">\(b\)</span> publish the UFLS Requirements, and any amendments to them, on the
<abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</p>
<h3 id="362-the-ufls-requirements-must-contain-guidance-to-enable-each">3.6.2. The UFLS Requirements must contain guidance to enable each</h3>
<p><abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> whose Network is impacted by the UFLS Requirements to
design and implement automatic under frequency load shedding schemes
that support Power System Security in respect of their Network. The
guidance must include:</p>
<p><span class="arithmatex">\(a\)</span> the quantity of load required for shedding, or guidance on how to
determine the required quantities;</p>
<p><span class="arithmatex">\(b\)</span> prioritisation of load types;</p>
<p><span class="arithmatex">\(c\)</span> details of any staging requirements;</p>
<p><span class="arithmatex">\(d\)</span> initiation criteria;</p>
<p><span class="arithmatex">\(e\)</span> speed of operation;</p>
<p><span class="arithmatex">\(f\)</span> any required variation in settings or functional requirements
based on conditions in the SWIS; and</p>
<p><span class="arithmatex">\(g\)</span> any other relevant matters required to support Power System
Security.</p>
<h3 id="363-aemo-must-consult-in-good-faith-with-each-network-operator-whose">3.6.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> must consult in good faith with each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> whose</h3>
<p>Network the UFLS Requirements apply to when <abbr title="Australian Energy Market Operator">AEMO</abbr> determines the UFLS
Requirements in accordance with clause 3.6.1 and periodically reviews
the UFLS Requirements under clause 3.6.11.</p>
<h3 id="364-aemo-or-a-network-operator-may-propose-an-amendment-to-the-ufls">3.6.4. <abbr title="Australian Energy Market Operator">AEMO</abbr> or a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> may propose an amendment to the UFLS</h3>
<p>Requirements. In respect of a proposed amendment:</p>
<p><span class="arithmatex">\(a\)</span> where <abbr title="Australian Energy Market Operator">AEMO</abbr> is proposing the amendment, <abbr title="Australian Energy Market Operator">AEMO</abbr> must consult in good
faith with each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> whose Network is likely to be impacted
by the proposed amendment;</p>
<p><span class="arithmatex">\(b\)</span> where a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is proposing the amendment, the Network
Operator must consult in good faith with <abbr title="Australian Energy Market Operator">AEMO</abbr> and each other Network
Operator whose Network is likely to be impacted by the proposed
amendment; and</p>
<p><span class="arithmatex">\(c\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> must only progress the proposed amendment where <abbr title="Australian Energy Market Operator">AEMO</abbr> and each
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> whose Network is likely to be impacted by the proposed
amendment agree, acting reasonably, that the proposed amendment is
reasonably necessary.</p>
<h3 id="365-each-network-operator-whose-network-the-ufls-requirements-apply">3.6.5. Each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> whose Network the UFLS Requirements apply</h3>
<p>to must develop and maintain an UFLS Specification. The UFLS
Specification must set out how the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s schemes meet the
UFLS Requirements.</p>
<h3 id="366-each-network-operator-must-submit-the-ufls-specification-that-it">3.6.6. Each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must submit the UFLS Specification that it</h3>
<p>has developed for its Network under clause 3.6.5 to <abbr title="Australian Energy Market Operator">AEMO</abbr> for approval,
and following the initial approval of the UFLS Specification, whenever:</p>
<p><span class="arithmatex">\(a\)</span> the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> seeks to amend its UFLS Specification; or</p>
<p><span class="arithmatex">\(b\)</span> amendments are required as a result of an amendment to the UFLS
Requirements.</p>
<h3 id="367-where-aemo-receives-an-ufls-specification-from-a-network-operator">3.6.7. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> receives an UFLS Specification from a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr></h3>
<p>under clause 3.6.6, <abbr title="Australian Energy Market Operator">AEMO</abbr> must, within a reasonable timeframe agreed with
the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, determine whether to approve or reject
the UFLS Specification or the amendment to it, as applicable. Where
<abbr title="Australian Energy Market Operator">AEMO</abbr>:</p>
<p><span class="arithmatex">\(a\)</span> approves the UFLS Specification or the amendment to it, as
applicable, <abbr title="Australian Energy Market Operator">AEMO</abbr> must notify the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> that the UFLS
Specification or the amendment to it, as applicable, has been approved;
or</p>
<p><span class="arithmatex">\(b\)</span> rejects the UFLS Specification or the amendment to it, as
applicable, <abbr title="Australian Energy Market Operator">AEMO</abbr> must notify the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>:</p>
<p>i. that the UFLS Specification or the amendment to it, as applicable,
has been rejected; and</p>
<p>ii. the amendments to the UFLS Specification that <abbr title="Australian Energy Market Operator">AEMO</abbr> reasonably
considers are required for the UFLS Specification to meet the UFLS
Requirements.</p>
<h3 id="368-where-a-network-operator-receives-a-notice-from-aemo-under-clause">3.6.8. Where a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> receives a notice from <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause</h3>
<h3 id="367b-the-network-operator">3.6.7(b), the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>:</h3>
<p><span class="arithmatex">\(a\)</span> may consult with <abbr title="Australian Energy Market Operator">AEMO</abbr> on the amendments <abbr title="Australian Energy Market Operator">AEMO</abbr> considers are
reasonably required to the UFLS Specification, both parties acting
reasonably and in good faith; and</p>
<p><span class="arithmatex">\(b\)</span> must resubmit the UFLS Specification incorporating the amendments
requested by <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.6.7(b)(ii) or as agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>
pursuant to clause 3.6.8(a), as applicable, to <abbr title="Australian Energy Market Operator">AEMO</abbr> for approval under
clause 3.6.7.</p>
<h3 id="369-each-network-operator-must-implement-and-maintain-systems">3.6.9. Each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must implement and maintain systems,</h3>
<p>schemes or standards in accordance with its UFLS Specification, and must
agree a timeframe with <abbr title="Australian Energy Market Operator">AEMO</abbr> for changes to its systems, schemes, or
standards triggered by any changes to its UFLS Specification.</p>
<h3 id="3610-each-network-operator-must-in-respect-of-its-network-provide-a">3.6.10. Each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must, in respect of its Network, provide a</h3>
<p>report to <abbr title="Australian Energy Market Operator">AEMO</abbr> on the compliance of its UFLS Specification with the UFLS
Requirements:</p>
<p><span class="arithmatex">\(a\)</span> annually, on the projected ability to meet the requirements over a
future ten-year horizon; and</p>
<p><span class="arithmatex">\(b\)</span> within a timeframe agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>, both parties acting
reasonably, following each under frequency load shedding event.</p>
<h3 id="3611-without-limiting-aemos-ability-to-amend-the-ufls-requirements">3.6.11. Without limiting <abbr title="Australian Energy Market Operator">AEMO</abbr>'s ability to amend the UFLS Requirements</h3>
<p>in accordance with this section 3.6, <abbr title="Australian Energy Market Operator">AEMO</abbr> must review the UFLS
Requirements to ensure they are appropriate and consistent with the
requirements of this section 3.6 within three years of the date the UFLS
Requirements are first published by <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.6.1(b) and then
at least once in every three-year period from completion of the previous
review.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.7 deals with System Restart, including determining the
System Restart Standard and procurement of System Restart Service
contracts.</p>
<p>System Restart service is an Essential System Service that allows the
SWIS to be restored by black start equipped capacity – i.e. capacity
that does not require energy from the Network to start – following a
blackout.</p>
<p>Section 3.7 does not deal with the recovery of costs for the
provision of System Restart Services. Those arrangements are provided in
the amendments for Market Settlement published as part of Tranche 2 and
Tranche 3 Amendments.</p>
<p>Clause 3.10.6 has been moved to and modified under clause 3.7.1 to
cover the System Restart Service Standard.</p>
<p>The current framework has been expanded to refer to a ‘major supply
disruption’ as an event requiring System Restart Service.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="37-system-restart">3.7. System Restart</h3>
<p>System Restart Standard and System Restart Plan</p>
<h3 id="371-aemo-must-determine-the-system-restart-standard-in-accordance">3.7.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> must determine the System Restart Standard in accordance</h3>
<p>with clause 3.7.2.</p>
<h3 id="372-the-system-restart-standard">3.7.2. The System Restart Standard:</h3>
<p><span class="arithmatex">\(a\)</span> must identify the minimum length of time for which a System
Restart Service may be required to operate continuously following a
system shutdown or major supply disruption;</p>
<p><span class="arithmatex">\(b\)</span> must specify the technical requirements that a Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
must demonstrate to be eligible to provide a System Restart Service;</p>
<p><span class="arithmatex">\(c\)</span> must include guidelines addressing the diversity of System Restart
Services, including diversity of locations within the SWIS;</p>
<p><span class="arithmatex">\(d\)</span> must include requirements for mitigating against the risk of
unavailability of any System Restart Service during a system shutdown or
major supply disruption; and</p>
<p><span class="arithmatex">\(e\)</span> may include any other matters that <abbr title="Australian Energy Market Operator">AEMO</abbr> determines are necessary
to ensure the SWIS is restarted in the event of a system shutdown or
major supply disruption.</p>
<h3 id="373-aemo-must-develop-and-maintain-the-system-restart-plan-for-the">3.7.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop and maintain the System Restart Plan for the</h3>
<p>purposes of managing and coordinating restart and restoration of the
SWIS in the event of a system shutdown or major supply disruption.</p>
<h3 id="374-the-system-restart-plan-must">3.7.4. The System Restart Plan must:</h3>
<p><span class="arithmatex">\(a\)</span> be consistent with the System Restart Standard;</p>
<p><span class="arithmatex">\(b\)</span> cover the whole of the SWIS but may consist of one or more
separable components; and</p>
<p><span class="arithmatex">\(c\)</span> take into account any Local Black Start Procedures.</p>
<h3 id="375-aemo-must-in">3.7.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> must in:</h3>
<p><span class="arithmatex">\(a\)</span> developing the System Restart Plan in accordance with clause</p>
<h3 id="373-and">3.7.3; and</h3>
<p><span class="arithmatex">\(b\)</span> making any revisions to the System Restart Plan pursuant to
clauses 3.7.10 or 3.7.11,</p>
<blockquote>
<p>consult in good faith with each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> that <abbr title="Australian Energy Market Operator">AEMO</abbr> considers
may be impacted by the System Restart Plan, or the proposed revision
to it, to assist <abbr title="Australian Energy Market Operator">AEMO</abbr> to ensure that the System Restart Plan is
effective and achievable, including in relation to viable restart
paths.</p>
</blockquote>
<h3 id="376-each-network-operator-that-may-be-impacted-by-the-system-restart">3.7.6. Each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> that may be impacted by the System Restart</h3>
<p>Plan must conduct any studies or analyses that are reasonably required
to provide input into the System Restart Plan, within a reasonable
timeframe to be agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="377-aemo-must-in-developing-and-making-revisions-to-the-system">3.7.7. <abbr title="Australian Energy Market Operator">AEMO</abbr> must, in developing, and making revisions to, the System</h3>
<p>Restart Plan, take into account any input provided by a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>
under clause 3.7.6, including any information in relation to:</p>
<p><span class="arithmatex">\(a\)</span> viable restart paths; and</p>
<p><span class="arithmatex">\(b\)</span> following a successful restart, the restoration of any sensitive
Loads on the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>’s Network.</p>
<h3 id="378-where-a-network-operator-considers-that-the-conditions-on-its">3.7.8. Where a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> considers that the conditions on its</h3>
<p>Network have changed sufficiently to require changes to the System
Restart Plan, the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>:</p>
<p><span class="arithmatex">\(a\)</span> may request <abbr title="Australian Energy Market Operator">AEMO</abbr> to review the System Restart Plan; and</p>
<p><span class="arithmatex">\(b\)</span> must, where a request is made by the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> under clause</p>
<h3 id="378a-provide-details-of-the-changes-to-the-conditions-on-its">3.7.8(a), provide details of the changes to the conditions on its</h3>
<p>Network with the request.</p>
<h3 id="379-where-the-system-restart-plan-or-any-revision-to-it-requires-a">3.7.9. Where the System Restart Plan, or any revision to it, requires a</h3>
<p><abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to change or modify any Network equipment, <abbr title="Australian Energy Market Operator">AEMO</abbr> and the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must agree a timeframe that is sufficient for the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to make any such change or modification, including time
to undertake appropriate and reasonable testing.</p>
<h3 id="3710-where-aemo">3.7.10. Where <abbr title="Australian Energy Market Operator">AEMO</abbr>:</h3>
<p><span class="arithmatex">\(a\)</span> has received a request from a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> under clause 3.7.8;
or</p>
<p><span class="arithmatex">\(b\)</span> considers, for any reason, that the System Restart Standard (or
any part of it) is no longer achievable or effective,</p>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> must review the System Restart Standard or the System Restart Plan,
or both, if required, and make any revisions that <abbr title="Australian Energy Market Operator">AEMO</abbr> considers are
necessary to ensure that the System Restart Standard and the System
Restart Plan are achievable and effective for restarting the SWIS in the
event of a system shutdown or major supply disruption.</p>
<h3 id="3711-without-limiting-the-frequency-of-reviews-aemo-may-undertake-in">3.7.11. Without limiting the frequency of reviews <abbr title="Australian Energy Market Operator">AEMO</abbr> may undertake in</h3>
<p>accordance with clause 3.7.10, <abbr title="Australian Energy Market Operator">AEMO</abbr> must review the System Restart
Standard and the System Restart Plan to ensure they are appropriate and
consistent with the requirements of this section 3.7 within three years
of the commencement of the System Restart Standard and System Restart
Plan and then at least once in every three-year period from completion
of the previous review.</p>
<p>Local Black Start Procedures</p>
<h3 id="3712-aemo-must-publish-guidelines-for-developing-local-black-start">3.7.12. <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish guidelines for developing Local Black Start</h3>
<p>Procedures on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</p>
<h3 id="3713-unless-exempted-by-aemo-in-its-absolute-discretion-a-market">3.7.13. Unless exempted by <abbr title="Australian Energy Market Operator">AEMO</abbr> (in its absolute discretion), a Market</h3>
<p>Participant with a Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is an energy producing
system must:</p>
<p><span class="arithmatex">\(a\)</span> develop and maintain Local Black Start Procedures in accordance
with the guidelines published by <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.7.12 and any
modifications published under clause 3.7.16; and</p>
<p><span class="arithmatex">\(b\)</span> promptly provide the Local Black Start Procedures to <abbr title="Australian Energy Market Operator">AEMO</abbr>,
including any amendments to them.</p>
<h3 id="3714-local-black-start-procedures-must-provide-sufficient-information">3.7.14. Local Black Start Procedures must provide sufficient information</h3>
<p>to enable <abbr title="Australian Energy Market Operator">AEMO</abbr> to understand the likely condition and capabilities of
Registered Facilities following a system shutdown or major supply
disruption such that <abbr title="Australian Energy Market Operator">AEMO</abbr> is able to develop and maintain the System
Restart Plan.</p>
<h3 id="3715-if-aemo-forms-the-view-acting-reasonably-that-it-would-be">3.7.15. If <abbr title="Australian Energy Market Operator">AEMO</abbr> forms the view, acting reasonably, that it would be</h3>
<p>useful for the effective operation of the System Restart Plan, <abbr title="Australian Energy Market Operator">AEMO</abbr> must
provide each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> with the Local Black Start Procedures that
<abbr title="Australian Energy Market Operator">AEMO</abbr> considers are relevant to the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>.</p>
<h3 id="3716-following-a-review-conducted-under-clause-3710-or-clause">3.7.16. Following a review conducted under clause 3.7.10 or clause</h3>
<h3 id="3711-aemo-may-modify-the-guidelines-for-local-black-start-procedures">3.7.11, <abbr title="Australian Energy Market Operator">AEMO</abbr> may modify the guidelines for Local Black Start Procedures</h3>
<p>by publishing the modified guidelines on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, which are
deemed to take effect from the date of publication or later date
notified by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="3717-following-any-modification-to-the-guidelines-for-local-black">3.7.17. Following any modification to the guidelines for Local Black</h3>
<p>Start Procedures, <abbr title="Australian Energy Market Operator">AEMO</abbr> may require a Market Participant with a
Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is an energy producing system to amend the
Local Black Start Procedures for the Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>. Any such
request by <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> set out the reasons for the requested amendments; and</p>
<p><span class="arithmatex">\(b\)</span> specify a timeframe, which must be reasonable having regard to the
extent and complexity of the request, by when the amendments to the
Market Participant's Local Black Start Procedures for the Registered
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> must be made.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The System Restart Standard will be published by AEMO. However, the
System Restart Plan and any other operational plans AEMO develops and
maintains to restart the SWIS will be confidential to relevant parties
such as AEMO, a Network Operator, the Economic Regulation Authority and
the Coordinator of Energy, due to the likelihood of those plans
containing confidential information regarding sensitive Loads. The
confidentiality status assigned to the System Restart Plan may need to
be amended following the review by EPWA of the market information
framework in Chapter 10 of the WEM Rules.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Publication</p>
<h3 id="3718-aemo-must-publish-the-system-restart-standard-including-any">3.7.18. <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish the System Restart Standard, including any</h3>
<p>revisions following a review in accordance with clause 3.7.10 or clause</p>
<h3 id="3711-on-the-wem-website">3.7.11, on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.7.19 is updated to reflect the revised Market Information
Framework. AEMO develops the System Restart Plan and as such will be the
Information Manager for this type of Market Information and will be able
to disclose as appropriate or required.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3719-the-system-restart-plan-and-any-revisions-following-a-review-in">3.7.19. The System Restart Plan, and any revisions following a review in</h3>
<p>accordance with clause 3.7.10 or clause 3.7.11, are Confidential
Information. Notwithstanding this classification, <abbr title="Australian Energy Market Operator">AEMO</abbr> may disclose
information contained in the System Restart Plan with System Restart
Service Providers and prospective System Restart Service Providers,
where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that disclosure would support provision of a System
Restart Service.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.7.20 to 3.7.24 deal with obligations of Network Operators
and Market Participants to support AEMO with the implementation of the
System Restart Plan in the event it is enacted.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Obligations to Restart the SWIS</p>
<h3 id="3720-aemo-must-use-its-reasonable-endeavours-to-ensure-the-swis-is">3.7.20. <abbr title="Australian Energy Market Operator">AEMO</abbr> must use its reasonable endeavours to ensure the SWIS is</h3>
<p>restarted and restored in the event of a system shutdown or major supply
disruption.</p>
<h3 id="3721-in-performing-its-obligation-under-clause-3720-aemo-must">3.7.21. In performing its obligation under clause 3.7.20, <abbr title="Australian Energy Market Operator">AEMO</abbr> must,</h3>
<p>when coordinating with Network Operators regarding the restoration of
the SWIS following a successful restart, have reasonable regard to
information provided by Network Operators.</p>
<h3 id="3722-each-network-operator-must-use-its-reasonable-endeavours-to">3.7.22. Each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must use its reasonable endeavours to</h3>
<p>ensure that, at all times, its Network is capable of being restarted or
restored in accordance with the System Restart Plan in the event of a
system shutdown or major supply disruption.</p>
<h3 id="3723-each-network-operator-must-take-all-actions-necessary-to-support">3.7.23. Each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must take all actions necessary to support</h3>
<p>and enable <abbr title="Australian Energy Market Operator">AEMO</abbr> to implement the System Restart Plan in the event the
System Restart Plan is enacted, including by:</p>
<p><span class="arithmatex">\(a\)</span> complying with any directions from <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(b\)</span> providing timely information to <abbr title="Australian Energy Market Operator">AEMO</abbr> on the status of its Network
and whether the System Restart Plan may need to be adjusted to address
the actual conditions on the Network at that time;</p>
<p><span class="arithmatex">\(c\)</span> coordinating with <abbr title="Australian Energy Market Operator">AEMO</abbr> during the restoration of the SWIS on
revisions that may be required to the System Restart Plan to address the
actual conditions on the Network during the restoration; and</p>
<p><span class="arithmatex">\(d\)</span> cooperating with any requests from <abbr title="Australian Energy Market Operator">AEMO</abbr>, including using best
endeavours to provide any information requested by <abbr title="Australian Energy Market Operator">AEMO</abbr> within the time
specified by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="3724-where-directed-by-aemo-a-market-participant-must-take-all">3.7.24. Where directed by <abbr title="Australian Energy Market Operator">AEMO</abbr>, a Market Participant must take all</h3>
<p>actions necessary to support the enactment of the System Restart Plan,
including by:</p>
<p><span class="arithmatex">\(a\)</span> committing or de-committing any, or all, of its Facilities, or
individual energy producing systems within its Facilities, or operating
them in a manner required by <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(b\)</span> operating a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or individual energy producing system or
equipment within a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> in a particular manner, consistent with the
relevant Registered Generator Performance Standards or Standing Data for
that <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p><span class="arithmatex">\(c\)</span> providing an Essential System Service if the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is
accredited for that Essential System Service; and</p>
<p><span class="arithmatex">\(d\)</span> cooperating with any requests from <abbr title="Australian Energy Market Operator">AEMO</abbr>, including using best
endeavours to provide any information requested by <abbr title="Australian Energy Market Operator">AEMO</abbr> within the time
specified by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.7.25 requires AEMO must use reasonable endeavours to procure
System Restart Services. If AEMO is unable to procure System Restart
Services, then it will use emergency direction powers in the event of a
major supply disruption or system shutdown to direct capable generators
to restart the system.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Procurement of System Restart Services</p>
<h3 id="3725-aemo-must-use-its-reasonable-endeavours-to-procure-system">3.7.25. <abbr title="Australian Energy Market Operator">AEMO</abbr> must use its reasonable endeavours to procure System</h3>
<p>Restart Services to meet the System Restart Standard.</p>
<h3 id="3726-aemo-may-enter-into-a-system-restart-service-contract-with-a">3.7.26. <abbr title="Australian Energy Market Operator">AEMO</abbr> may enter into a System Restart Service Contract with a</h3>
<p>Market Participant.</p>
<h3 id="3727-aemo-must-prepare-a-specification-for-a-system-restart-service">3.7.27. <abbr title="Australian Energy Market Operator">AEMO</abbr> must prepare a specification for a System Restart Service</h3>
<p>requirement to meet the System Restart Standard in accordance with the
<abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure specified in clause 3.7.40.</p>
<h3 id="3728-aemo-must-publish-a-call-for-submissions-for-the-provision-of">3.7.28. <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish a call for submissions for the provision of</h3>
<p>System Restart Service, no later than 20 Business Days prior to the
proposed closing date for submissions, on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website and at least
one major tender portal.</p>
<h3 id="3729-aemo-must-include-in-the-call-for-submissions-referred-to-in">3.7.29. <abbr title="Australian Energy Market Operator">AEMO</abbr> must include in the call for submissions referred to in</h3>
<p>clause 3.7.28:</p>
<p><span class="arithmatex">\(a\)</span> the date and time for lodgement of submissions;</p>
<p><span class="arithmatex">\(b\)</span> contact details for <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(c\)</span> a description of the technical requirements, including any
locational requirements, for the System Restart Service;</p>
<p><span class="arithmatex">\(d\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website of the standard form contract
referred to in clause 3.7.30; and</p>
<p><span class="arithmatex">\(e\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website of the specification prepared by
<abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with clause 3.7.27 for the System Restart Service.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.7.30 sets out the minimum mandatory information to be
provided by a Market Participant in the form of a standard form contract
for the provision of System Restart Service.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3730-aemo-must-develop-maintain-and-publish-on-the-wem-website-a">3.7.30. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop, maintain and publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, a</h3>
<p>standard form contract for the provision of a System Restart Service
which must include, at a minimum, the following fields:</p>
<p><span class="arithmatex">\(a\)</span> the name of the Market Participant and its Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
that is proposed to provide the System Restart Service;</p>
<p><span class="arithmatex">\(b\)</span> the offer price for each cost component specified by <abbr title="Australian Energy Market Operator">AEMO</abbr>, which
may include, where applicable:</p>
<p>i. a price to cover the cost of capital works;</p>
<p>ii. a service availability price, including for ongoing maintenance
works;</p>
<p>iii. a service testing price; and</p>
<p>iv. a service usage price;</p>
<p><span class="arithmatex">\(c\)</span> the proposed contract term for the System Restart Service;</p>
<p><span class="arithmatex">\(d\)</span> the availability requirements for the System Restart Service; and</p>
<p><span class="arithmatex">\(e\)</span> a standard list of terms and conditions to apply to the contract.</p>
<h3 id="3731-a-submission-made-by-a-prospective-system-restart-service">3.7.31. A submission made by a prospective System Restart Service</h3>
<p>Provider in response to a call for submissions under clause 3.7.28 must:</p>
<p><span class="arithmatex">\(a\)</span> be made in good faith;</p>
<p><span class="arithmatex">\(b\)</span> incorporate the standard form contract published by <abbr title="Australian Energy Market Operator">AEMO</abbr> in
accordance with clause 3.7.30;</p>
<p><span class="arithmatex">\(c\)</span> be capable of being accepted by <abbr title="Australian Energy Market Operator">AEMO</abbr> and binding on the Market
Participant and <abbr title="Australian Energy Market Operator">AEMO</abbr>; and</p>
<p><span class="arithmatex">\(d\)</span> include the cost information and any assumptions used to calculate
the proposed offer for the provision of the System Restart Service.</p>
<h3 id="3732-any-costs-incurred-by-a-prospective-system-restart-provider-to">3.7.32. Any costs incurred by a prospective System Restart Provider to</h3>
<p>determine the adequacy and capability of its equipment to assist it in
making a valid submission under clause 3.7.31 are to be borne by that
prospective System Restart Provider. To avoid doubt, this includes the
costs of any negotiations with a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> in respect to any
Network equipment augmentation that may assist the prospective System
Restart Service Provider in making a valid submission.</p>
<h3 id="3733-where-a-prospective-system-restart-service-provider-initiates">3.7.33. Where a prospective System Restart Service Provider initiates</h3>
<p>discussions with a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> with respect to a proposed
submission made by the prospective System Restart Service Provider under
clause 3.7.31, the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must negotiate in good faith with
the prospective System Restart Service Provider with respect to
identifying and, if possible, resolving issues that would prevent the
delivery of effective System Restart Services proposed by the
prospective System Restart Service Provider.</p>
<p>Sharing System Restart Service submissions</p>
<h3 id="3734-where-a-prospective-system-restart-service-provider-makes-a">3.7.34. Where a prospective System Restart Service Provider makes a</h3>
<p>submission under clause 3.7.31, the Market Participant consents to <abbr title="Australian Energy Market Operator">AEMO</abbr>
sharing information contained in the submission in accordance with
clause 3.7.35.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The information in a System Restart Service submission may also need
to be shared with other entities such as the Coordinator for Energy and
the Economic Regulation Authority. Clause 3.7.35 may therefore be
further amended as part of EPWA's review of the market information
framework.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3735-aemo-may-as-part-of-assessing-a-submission-made-under-clause">3.7.35. <abbr title="Australian Energy Market Operator">AEMO</abbr> may, as part of assessing a submission made under clause</h3>
<h3 id="3731-provide-details-of-the-submission-except-for-the-offer-price">3.7.31, provide details of the submission, except for the offer price</h3>
<p>and any other commercially sensitive information, to each relevant
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to assist <abbr title="Australian Energy Market Operator">AEMO</abbr> to determine whether the proposal in the
submission is technically feasible, including whether any augmentation
of the Network would be required to make the proposal technically
feasible.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.7.36 and 3.7.37 set out the obligations on AEMO to notify
Market Participants and the market of the awarding of System Restart
Service Contracts and the forming of a System Restart Service
Contract.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Awarding System Restart Service Contract</p>
<h3 id="3736-where-aemo-accepts-a-submission-made-under-clause-3731-it">3.7.36. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> accepts a submission made under clause 3.7.31, it</h3>
<p>must:</p>
<p><span class="arithmatex">\(a\)</span> notify the Market Participant within five Business Days of
accepting the submission; and</p>
<p><span class="arithmatex">\(b\)</span> publish a notice on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website within five Business Days of
accepting the submission.</p>
<h3 id="3736a-aemo-and-market-participants-when-entering-into-a-system">3.7.36A. <abbr title="Australian Energy Market Operator">AEMO</abbr> and Market Participants, when entering into a System</h3>
<p>Restart Service Contract, must use the standard form contract published
under clause 3.7.30.</p>
<h3 id="3736b-aemo-may-allow-a-system-restart-service-contract-to-vary-from">3.7.36B. <abbr title="Australian Energy Market Operator">AEMO</abbr> may allow a System Restart Service contract to vary from</h3>
<p>the standard form contract where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that those variations
are reasonably required, having regard to the specific characteristics
of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> providing the System Restart Service.</p>
<h3 id="3737-aemos-acceptance-of-a-submission-made-under-clause-3731-forms">3.7.37. <abbr title="Australian Energy Market Operator">AEMO</abbr>'s acceptance of a submission made under clause 3.7.31 forms</h3>
<p>a binding System Restart Service Contract between the Market Participant
and <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.7.38 describes the obligations of Network Operators in
connection with the assessment of submissions by AEMO, including
conducting analysis and supporting testing.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p><abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>’s Obligations to Facilitate System Restart Services</p>
<h3 id="3738-a-network-operator-must">3.7.38. A <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must:</h3>
<p><span class="arithmatex">\(a\)</span> provide any information to <abbr title="Australian Energy Market Operator">AEMO</abbr> and conduct any analysis which
<abbr title="Australian Energy Market Operator">AEMO</abbr> reasonably requires in order for <abbr title="Australian Energy Market Operator">AEMO</abbr> to assess the capability of a
proposed System Restart Service to meet the System Restart Standard; and</p>
<p><span class="arithmatex">\(b\)</span> where it is reasonable and practicable to do so, participate in or
facilitate testing of a System Restart Service proposed to be provided
by a prospective System Restart Service Provider, and any further
testing once a System Restart Service Provider is contracted to provide
a System Restart Service, to confirm the ongoing availability of the
System Restart Service in accordance with the terms of the System
Restart Service Contract.</p>
<p>Recovery of Costs</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.7.39 requires each entity (AEMO, Network Operator or System
Restart Service Provider) to bear its own costs of any activities in
relation to System Restart Service where the costs of that activity are
not recoverable under these WEM Rules or the System Restart Service
contract.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3739-except-to-the-extent-specified-in-these-wem-rules-or-the-system">3.7.39. Except to the extent specified in these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules or the System</h3>
<p>Restart Service Contract, <abbr title="Australian Energy Market Operator">AEMO</abbr>, each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> and each System
Restart Service Provider must bear their own costs in respect of:</p>
<p><span class="arithmatex">\(a\)</span> a System Restart Service Contract (including, to avoid doubt, the
preparation or negotiation of it in accordance with this section 3.7);
and</p>
<p><span class="arithmatex">\(b\)</span> the provision of a System Restart Service.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.7.40 describes the methodologies and processes AEMO is
required to document in a WEM Procedure.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3740-aemo-must-document-in-a-wem-procedure">3.7.40. <abbr title="Australian Energy Market Operator">AEMO</abbr> must document in a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure:</h3>
<p><span class="arithmatex">\(a\)</span> the methodology and processes it uses to determine the System
Restart Standard and System Restart Plan;</p>
<p><span class="arithmatex">\(b\)</span> any matters, in addition to the requirements specified in clause</p>
<h3 id="3730-that-the-standard-form-contract-for-system-restart-service">3.7.30, that the standard form contract for System Restart Service</h3>
<p>submissions may address;</p>
<p><span class="arithmatex">\(c\)</span> the factors <abbr title="Australian Energy Market Operator">AEMO</abbr> may consider when determining whether changes
from the standard form contract are reasonably required for the purposes
of clause 3.7.36B;</p>
<p><span class="arithmatex">\(d\)</span> the processes to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> and <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> in
relation to the procurement of System Restart Services by <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(e\)</span> the methodologies and processes to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> in:</p>
<p>i. determining whether a System Restart Service submission is valid;</p>
<p>ii. analysing and selecting System Restart Service submissions to meet
the System Restart Standard; and</p>
<p>iii. accepting a System Restart Service submission to become an
effective System Restart Service Contract;</p>
<p><span class="arithmatex">\(f\)</span> the processes to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> in conducting a review under
clauses 3.7.10 and 3.7.11 and consulting with Network Operators; and</p>
<p><span class="arithmatex">\(g\)</span> any other matters <abbr title="Australian Energy Market Operator">AEMO</abbr> considers as reasonably required in
relation to System Restart Service provision or operation.</p>
<h3 id="38-investigating-incidents-in-the-swis">3.8. Investigating Incidents in the SWIS</h3>
<h3 id="381-aemo-must-investigate-any-incidents-in-the-operation-of-equipment">3.8.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> must investigate any incidents in the operation of equipment</h3>
<p>comprising the SWIS that:</p>
<p><span class="arithmatex">\(a\)</span> endangers Power System Security or Power System Reliability to a
significant extent; or</p>
<p><span class="arithmatex">\(b\)</span> causes significant disruption to the operation of the Central
Dispatch Process set out in section 7.6; and</p>
<p><span class="arithmatex">\(c\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> considers has had, or had the potential to have had, a
significant impact on the effectiveness of the market.</p>
<h3 id="382-where-an-incident-referred-to-in-clause-381-occurs">3.8.2. Where an incident referred to in clause 3.8.1 occurs:</h3>
<p>(a) <abbr title="Australian Energy Market Operator">AEMO</abbr> may require the <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> involved in the incident to
provide data, information or a report on the incident within a
reasonable time period specified by <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(b\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> may require a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to provide data, information
or a report (including, without limitation, from any measuring
equipment) in respect of the incident within a reasonable time period
specified by <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(c\)</span> a <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> must comply with any request by <abbr title="Australian Energy Market Operator">AEMO</abbr> for data,
information or a report under clause 3.8.2(a) or clause 3.8.2(b); and</p>
<p><span class="arithmatex">\(d\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> may conduct its own investigation of, or engage independent
experts to report on, the incident.</p>
<h3 id="382a-following-the-investigation-aemo-must-provide-a-report">3.8.2A. Following the investigation, <abbr title="Australian Energy Market Operator">AEMO</abbr> must provide a report</h3>
<p>detailing its findings to the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>. The report
must identify any information that cannot be made public, or which <abbr title="Australian Energy Market Operator">AEMO</abbr>
considers should be removed, from any public version of the report.</p>
<h3 id="383-following-the-investigation-aemo-must-publish-a-report-detailing">3.8.3. Following the investigation, <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish a report detailing</h3>
<p>its findings and including:</p>
<p><span class="arithmatex">\(a\)</span> any reports provided in accordance with clause 3.8.2(d) after <abbr title="Australian Energy Market Operator">AEMO</abbr>
has removed any information that cannot be made public under these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Rules or which <abbr title="Australian Energy Market Operator">AEMO</abbr> considers should not be released; and</p>
<p><span class="arithmatex">\(b\)</span> a description of any changes to the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules or <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedures
that <abbr title="Australian Energy Market Operator">AEMO</abbr> considers necessary to prevent the future occurrence of
similar incidents.</p>
<h3 id="384-where-aemo-considers-that-changes-in-the-wem-rules-are-necessary">3.8.4. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that changes in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules are necessary,</h3>
<p>it must draft a suitable Rule Change Proposal and submit it using the
rule change process in sections 2.5 to 2.8.</p>
<h3 id="385-where-aemo-considers-that-changes-in-a-wem-procedure-which-these">3.8.5. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that changes in a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure which these</h3>
<p><abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules contemplate will be developed by <abbr title="Australian Energy Market Operator">AEMO</abbr> are necessary, it must
draft a suitable Procedure Change Proposal and progress it using the
Procedure Change Process in section 2.10.</p>
<h3 id="385a-where-aemo-has-recommended-any-changes-to-the-wem-procedures">3.8.5A. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> has recommended any changes to the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedures</h3>
<p>which these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules contemplate will be developed by the Economic
Regulation Authority, then if the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>
considers they are necessary, it must draft a suitable Procedure Change
Proposal and progress it using the Procedure Change Process in section
2.10.</p>
<h3 id="386-where-aemo-has-recommended-any-changes-to-the-wem-procedures">3.8.6. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> has recommended any changes to the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedures</h3>
<p>which these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules contemplate will be developed by a Network
Operator, then if the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> considers they are necessary, it
must draft a suitable Procedure Change Proposal and progress it using
the Procedure Change Process in section 2.10.</p>
<h3 id="387-where-aemo-recommends-to-the-economic-regulation-authority">3.8.7. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> recommends to the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr></h3>
<p>pursuant to clause 3.8.5A or a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> pursuant to clause 3.8.6
that changes to a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure are necessary, the Economic Regulation
Authority or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must publish:</p>
<p><span class="arithmatex">\(a\)</span> the changes recommended by <abbr title="Australian Energy Market Operator">AEMO</abbr>; and</p>
<p><span class="arithmatex">\(b\)</span> its decision and reasons as to whether the changes recommended by
<abbr title="Australian Energy Market Operator">AEMO</abbr> are necessary,</p>
<p>on the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>'s or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s
website, as applicable.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.8A outlines a new framework for contingency events. It
introduces new definitions for a Contingency Event, Non-credible
Contingency Event and Credible Contingency Event. It also introduces a
mechanism for AEMO to:</p>
<ul>
<li><p>reclassify Non-credible Contingency Events to Credible
Contingency Events; and</p></li>
<li><p>reclassify Credible Contingency Events back to Non-credible
Contingency Events when the conditions that gave rise to it are no
longer relevant.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="38a-contingency-events">3.8A. Contingency Events</h3>
<h3 id="38a1-a-contingency-event-is-an-event-affecting-the-swis-which-aemo">3.8A.1. A Contingency Event is an event affecting the SWIS which <abbr title="Australian Energy Market Operator">AEMO</abbr></h3>
<p>expects would be likely to involve:</p>
<p><span class="arithmatex">\(a\)</span> the failure or removal from operational service of one or more
energy producing units, Facilities and/or Network elements; or</p>
<p><span class="arithmatex">\(b\)</span> an unplanned change in load, Intermittent Generation or other
elements of the SWIS not controlled by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="38a2-a-credible-contingency-event-means-one-or-more-contingency">3.8A.2. A Credible Contingency Event means one or more Contingency</h3>
<p>Events, the occurrence of which <abbr title="Australian Energy Market Operator">AEMO</abbr> considers in accordance with the
<abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.8A.4 to be reasonably possible in
the prevailing circumstances, taking into account the Technical
Envelope. Without limitation, examples of Credible Contingency Events
include:</p>
<p><span class="arithmatex">\(a\)</span> the unexpected automatic or manual disconnection of, or the
unplanned change in output of, one or more operating energy producing
units or Facilities;</p>
<p><span class="arithmatex">\(b\)</span> the unexpected disconnection of one or more major items of Network
equipment; or</p>
<p><span class="arithmatex">\(c\)</span> Non-credible Contingency Events reclassified as Credible
Contingency Events in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in
clause 3.8A.4.</p>
<h3 id="38a3-a-non-credible-contingency-event-means-a-contingency-event-other">3.8A.3. A Non-credible Contingency Event means a Contingency Event other</h3>
<p>than a Credible Contingency Event. Without limitation, examples of
Non-credible Contingency Events include simultaneous disruptive events
such as:</p>
<p><span class="arithmatex">\(a\)</span> multiple <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> failures; or</p>
<p><span class="arithmatex">\(b\)</span> failure of multiple items of Network equipment.</p>
<h3 id="38a4-aemo-must-develop-and-maintain-a-wem-procedure-which-sets-out">3.8A.4. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop and maintain a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure which sets out:</h3>
<p><span class="arithmatex">\(a\)</span> the process for determination and classification of Credible
Contingency Events;</p>
<p><span class="arithmatex">\(b\)</span> the Contingency Reclassification Conditions;</p>
<p><span class="arithmatex">\(c\)</span> the factors that <abbr title="Australian Energy Market Operator">AEMO</abbr> may take into account in reclassifying a
Contingency Event in accordance with this section 3.8A;</p>
<p><span class="arithmatex">\(d\)</span> the process for reclassifying a Non-credible Contingency Event as
a Credible Contingency Event;</p>
<p><span class="arithmatex">\(e\)</span> the procedures for notifying affected <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> under
clause 3.8A.7, including the time by which a notification must be given;
and</p>
<p><span class="arithmatex">\(f\)</span> a description of the Contingency Events that are generally
considered as Credible Contingency Events, taking into consideration
relevant requirements in the Technical Rules of the relevant Network
Operator.</p>
<h3 id="38a5-aemo-must">3.8A.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</h3>
<p><span class="arithmatex">\(a\)</span> determine a Credible Contingency Event; and</p>
<p><span class="arithmatex">\(b\)</span> reclassify a Non-credible Contingency Event as a Credible
Contingency Event,</p>
<p>in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.8A.4.</p>
<h3 id="38a6-where-aemo-determines-a-new-credible-contingency-event-or">3.8A.6. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> determines a new Credible Contingency Event, or</h3>
<p>reclassifies a Non-credible Contingency Event as a Credible Contingency
Event, <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> publish the determination or reclassification on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website;
and</p>
<p><span class="arithmatex">\(b\)</span> notify affected <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Procedure referred to in clause 3.8A.4 of all relevant information,
including but not limited to:</p>
<p>i. the name of the new Credible Contingency Event;</p>
<p>ii. a description of the new Credible Contingency Event;</p>
<p>iii. any relevant timeframes in respect of the new Credible Contingency
Event; and</p>
<p>iv. if applicable, the Contingency Reclassification Conditions that
gave rise to the reclassification of a Non-credible Contingency Event as
a Credible Contingency Event.</p>
<h3 id="38a7-if-any-of-the-information-provided-to-rule-participants-in">3.8A.7. If any of the information provided to <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> in</h3>
<p>accordance with clause 3.8A.6 changes in any material respect, <abbr title="Australian Energy Market Operator">AEMO</abbr> must
publish the changes on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website and notify the affected Rule
Participants in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause</p>
<h3 id="38a4">3.8A.4.</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.9 sets out the new definitions for Essential System
Services (<strong>ESS</strong>). ESS encompasses all of FCESS and
NCESS.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Essential System Services</p>
<h3 id="39-definitions-of-essential-system-services">3.9. Definitions of Essential System Services</h3>
<h3 id="391-regulation-is-the-service-measured-in-mw-of-frequently">3.9.1. Regulation is the service, measured in MW, of frequently</h3>
<p>adjusting the Injection or Withdrawal of a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> in accordance with
an <abbr title="Australian Energy Market Operator">AEMO</abbr> centralised control scheme in order to assist in maintaining the
SWIS Frequency according to the Frequency Operating Standards.</p>
<h3 id="392-regulation-raise-is-a-regulation-service-measured-in-mw-of">3.9.2. Regulation Raise is a Regulation service, measured in MW of</h3>
<p>response capability, that operates to raise the SWIS Frequency.</p>
<h3 id="393-regulation-lower-is-a-regulation-service-measured-in-mw-of">3.9.3. Regulation Lower is a Regulation service, measured in MW of</h3>
<p>response capability, that operates to lower the SWIS Frequency.</p>
<h3 id="394-contingency-reserve-is-the-service-measured-in-mw-of-holding">3.9.4. Contingency Reserve is the service, measured in MW, of holding</h3>
<p>response capability associated with a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> in reserve so that the
relevant <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> can rapidly adjust Injection or Withdrawal in order to
assist in maintaining the SWIS Frequency according to the Frequency
Operating Standards after a Contingency Event.</p>
<h3 id="395-contingency-reserve-raise-is-a-contingency-reserve-service">3.9.5. Contingency Reserve Raise is a Contingency Reserve service,</h3>
<p>measured in MW of response capability, that enables a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to adjust
Injection or Withdrawal to raise the SWIS Frequency.</p>
<h3 id="396-contingency-reserve-lower-is-a-contingency-reserve-service">3.9.6. Contingency Reserve Lower is a Contingency Reserve service,</h3>
<p>measured in MW of response capability, that enables a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to adjust
Injection or Withdrawal to lower the SWIS Frequency.</p>
<h3 id="397-rate-of-change-of-frequency-control-service-rocof-control">3.9.7. Rate of Change of Frequency Control Service (“**RoCoF Control</h3>
<p>Service**”) is the service, measured in MWs, of providing Inertia which
provides instantaneous response to slow down the rate of change of the
SWIS Frequency.</p>
<h3 id="398-system-restart-service-is-the-service-of-an-energy-producing">3.9.8. System Restart Service is the service of an Energy Producing</h3>
<p>System starting without requiring energy to be supplied from a Network
to assist in the re-energisation of the SWIS in the event of system
shutdown, or a major supply disruption.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.9.9 is amended to better define Non-Co-optimised Essential
System Service.</p>
<p>Clause 3.9.9 has also been amended by the Tranche 5 Amendments
(Schedule B). However, as this section 3.9 reflects the amendments that
will apply from the start of the new market, please refer to the Tranche
5 Amendments to see the amendments to clause 3.9.9 that will apply until
that time.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="399-non-co-optimised-essential-system-service-ncess-is-an">3.9.9. Non-Co-optimised Essential System Service ("NCESS") is an</h3>
<p>Essential System Service that is procured in accordance with section</p>
<h3 id="311b">3.11B.</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.10 sets out the new ESS Standards.</p>
<p>However, as this section 3.10 reflects the amendments contained in
the Tranches 2 and 3 Amendments, as those amending rules (made by the
Minister at the date this companion version was prepared) will be
commenced last, please refer to the Miscellaneous Amendments No. 2 to
see the changes to section 3.10 (i.e. clause 3.10.6 is deleted) that
will apply until the Tranches 2 and 3 Amendments to this section 3.10
commence.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="310-essential-system-service-standards">3.10. Essential System Service Standards</h3>
<h3 id="3101-subject-to-clause-3122-aemo-must-schedule-and-dispatch">3.10.1. Subject to clause 3.12.2, <abbr title="Australian Energy Market Operator">AEMO</abbr> must schedule and dispatch</h3>
<p>sufficient Regulation to ensure that the frequency in the SWIS is
maintained within the Normal Operating Frequency Band and the Normal
Operating Frequency Excursion Band in accordance with Chapter 3B.</p>
<h3 id="3102-when-determining-the-quantity-of-regulation-to-schedule-and">3.10.2. When determining the quantity of Regulation to schedule and</h3>
<p>dispatch in accordance with clause 3.10.1, <abbr title="Australian Energy Market Operator">AEMO</abbr> must take into account
the historic and expected variability of the frequency in the SWIS.</p>
<h3 id="3103-subject-to-clause-3122-aemo-must-schedule-and-dispatch">3.10.3. Subject to clause 3.12.2, <abbr title="Australian Energy Market Operator">AEMO</abbr> must schedule and dispatch</h3>
<p>sufficient Contingency Reserve and RoCoF Control Service to ensure that,
in combination, following a Credible Contingency Event the frequency in
the SWIS is maintained within:</p>
<p><span class="arithmatex">\(a\)</span> the relevant Frequency Band; and</p>
<p><span class="arithmatex">\(b\)</span> the RoCoF Safe Limit.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.11 sets out the mechanism by which AEMO will determine the
FCESS Requirements for the SWIS. It also sets out the circumstances
which require AEMO to trigger the Supplementary Essential System Service
Mechanism (<strong>SESSM</strong>).</p>
<p>Section 3.11 has also been amended by the Tranche 5 Amendments
(Schedule B). However, as this section 3.11 reflects the amendments that
will apply from (or close to) the start of the new market, please refer
to the Tranche 5 Amendments to see the amendments to section 3.11 that
will apply until that time.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="311-determining-procuring-frequency-co-optimised-essential-system">3.11. Determining &amp; Procuring Frequency Co-optimised Essential System</h3>
<p>Service Requirements</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.11.1 to 3.11.6 specify the conditions under which AEMO will
trigger the SESSM due to a shortfall. Accreditation shortfalls will
trigger the SESSM when the PASA indicates a shortfall but no new entry
will occur. Participation shortfalls will trigger the SESSM where AEMO
regularly directs Market Participants to commit Facilities to provide a
FCESS.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3111-where-the-quantities-of-any-frequency-co-optimised-essential">3.11.1. Where the quantities of any Frequency Co-optimised Essential</h3>
<p>System Service expected to be required in a Dispatch Interval, or the
combined quantities of more than one Frequency Co-optimised Essential
System Service which are to be provided by the same accredited <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>,
is greater than the accredited Essential System Service capacity for
that Frequency Co-optimised Essential System Service under the
appropriate load forecast as determined in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Procedure referred to in clause 3.17.11 ("<strong>FCESS Accreditation
Shortfall</strong>"), <abbr title="Australian Energy Market Operator">AEMO</abbr> must identify:</p>
<p><span class="arithmatex">\(a\)</span> the times of the affected Dispatch Intervals; and</p>
<p><span class="arithmatex">\(b\)</span> the maximum incremental Frequency Co-optimised Essential System
Service requirement for each of the affected Dispatch Intervals.</p>
<h3 id="3112-aemo-must-identify-record-and-publish-on-the-wem-website-by-no">3.11.2. <abbr title="Australian Energy Market Operator">AEMO</abbr> must identify, record and publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website by no</h3>
<p>later than noon on the first Business Day following the day on which the
Trading Day ends:</p>
<p><span class="arithmatex">\(a\)</span> the number of Dispatch Intervals in the previous 90 Trading Days
for which, four hours ahead of the relevant Dispatch Interval, <abbr title="Australian Energy Market Operator">AEMO</abbr> has
scheduled a shortfall in each Frequency Co-optimised Essential System
Service, as a result of <abbr title="Australian Energy Market Operator">AEMO</abbr>’s obligations under clauses 3.12.1 and</p>
<h3 id="3122-in-the-reference-scenario-and">3.12.2, in the Reference Scenario; and</h3>
<p><span class="arithmatex">\(b\)</span> the number of Dispatch Intervals in the previous 90 Trading Days
for which <abbr title="Australian Energy Market Operator">AEMO</abbr> directed a Market Participant to commit a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to
provide a Frequency Co-optimised Essential System Service due to a
forecast real-time shortfall not being resolved in response to a Low
Reserve Condition Declaration ("<strong>FCESS Participation Shortfall</strong>").</p>
<h3 id="3113-where-the-number-of-dispatch-intervals-identified-in-clause">3.11.3. Where the number of Dispatch Intervals identified in clause</h3>
<h3 id="3112b-is-greater-than-the-threshold-specified-in-the-wem-procedure">3.11.2(b) is greater than the threshold specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure</h3>
<p>referred to in clause 3.11.4 for each Dispatch Interval identified in
clause 3.11.2(b), <abbr title="Australian Energy Market Operator">AEMO</abbr> must identify and publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website
within 15 Business Days:</p>
<p><span class="arithmatex">\(a\)</span> the times of each of the Dispatch Intervals;</p>
<p><span class="arithmatex">\(b\)</span> the total shortfall quantity of the Frequency Co-optimised
Essential System Service required in each Dispatch Interval; and</p>
<p><span class="arithmatex">\(c\)</span> the difference between the Market Clearing Price for the Dispatch
Interval and the Market Clearing Price which was initially calculated
for the Dispatch Interval before <abbr title="Australian Energy Market Operator">AEMO</abbr> applied the intervention pricing
procedure described in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 7.11C.11.</p>
<h3 id="3114-aemo-must-document-in-a-wem-procedure-the-process-and-basis-to">3.11.4. <abbr title="Australian Energy Market Operator">AEMO</abbr> must document in a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure the process and basis to</h3>
<p>determine the number of Dispatch Intervals in any 90 Trading Day period
in which it issues directions for a specific Frequency Co-optimised
Essential System Service that, once reached, requires <abbr title="Australian Energy Market Operator">AEMO</abbr> to trigger
the SESSM in accordance with section 3.15A.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory note</strong></p>
<p>Clause 3.11.4 requires AEMO to determine a threshold number of
participation shortfall intervals that would trigger the SESSM.</p>
<p>Clause 3.11.5 seeks to ensure that the threshold is set high enough
that the benefits of avoiding the shortfall will be worth the cost of
running the SESSM process, but low enough to avoid significant AEMO
intervention distorting market outcomes.</p>
<p>While a shortfall in Essential System Service is generally
undesirable, in setting a trigger threshold we seek to avoid building
new capacity to avoid an infrequent or unlikely event where the cost of
pre-emptive manual load shedding would be less than the cost of building
the new Essential System Service capability.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3115-in-developing-the-wem-procedure-referred-to-in-clause-3114">3.11.5. In developing the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.11.4,</h3>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> must have regard to:</p>
<p><span class="arithmatex">\(a\)</span> the impact of the directions on <abbr title="Australian Energy Market Operator">AEMO</abbr>’s dispatch process; and</p>
<p><span class="arithmatex">\(b\)</span> the cost of ongoing directions to Market Participants made
pursuant to clause 7.7.5 (including in the form of Intervention
Pricing).</p>
<h3 id="3116-where">3.11.6. Where:</h3>
<p><span class="arithmatex">\(a\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> identifies a Frequency Co-optimised Essential System Service
Accreditation Shortfall and, in its reasonable opinion, the Frequency
Co-optimised Essential System Service Accreditation Shortfall will not
be met by Market Participant activity; or</p>
<p><span class="arithmatex">\(b\)</span> the number of Dispatch Intervals in any 90 Trading Day period
identified in clause 3.11.2(b) is greater than or equal to the threshold
specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> procedure referred to in clause 3.11.4,</p>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> must trigger the SESSM in accordance with section 3.15A and must
identify the quantity of forecast shortfall and the times of the
Dispatch Intervals forecast to be affected.</p>
<h3 id="3117-aemo-must-document-in-a-wem-procedure-the-methodologies-and">3.11.7. <abbr title="Australian Energy Market Operator">AEMO</abbr> must document in a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure the methodologies and</h3>
<p>processes to be followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> in determining, for each Pre-Dispatch
Interval and Dispatch Interval:</p>
<p><span class="arithmatex">\(a\)</span> the quantity of Regulation to schedule and dispatch, including:</p>
<p>i. the identification and measurement of sources of variability; and</p>
<p>iii. the method by which the quantity of Regulation required is
calculated;</p>
<p><span class="arithmatex">\(b\)</span> the combination of Contingency Reserve and RoCoF Control Service
required to maintain the frequency of the SWIS within the Credible
Contingency Event Frequency Band, including the use of <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Speed
Factors for a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(c\)</span> the expected quantities of any other Frequency Co-optimised
Essential System Services required in each Dispatch Interval or
Pre-Dispatch Interval to meet the Essential System Service Standards.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The primary objective of the new Non-Co-optimised Essential System
Services (NCESS) framework outlined in the Taskforce Paper: A Framework
for Non-Co-optimised Essential System Service is to enable AEMO and
Western Power to identify and justify the need for an ESS not already
available through existing market mechanisms, and to procure those
services in a transparent and efficient manner.</p>
<p>The NCESS framework outlines:</p>
<ul>
<li><p>the roles of the Coordinator, AEMO and Western Power under the
NCESS framework;</p></li>
<li><p>the conditions associated with power system security and
reliability and market costs that would require Western Power and/or
AEMO to trigger an NCESS procurement process;</p></li>
<li><p>Western Power’s and AEMO’s obligations to consult with the
Coordinator of Energy to seek confirmation to trigger an NCESS
procurement process;</p></li>
<li><p>the procurement process that Western Power and AEMO must follow
to procure NCESS;</p></li>
<li><p>the obligations that NCESS Contract holders must follow;</p></li>
<li><p>the rules for NCESS dispatch and settlement; and</p></li>
<li><p>the obligation for Western Power to prepare a Transmission System
Plan.</p></li>
</ul>
<p>An Interim NCESS Framework will commence on 1 February 2022 and apply
until New WEM Commencement Day. As this Companion Version of the WEM
Rules contains the provisions that will apply from the start of the new
market, please see Schedule B of the Tranche 5 Amendments for the
amendments comprising the interim framework (i.e. sections 3.11A and
### 3.11B) that will apply until that time.</p>
<p>This Framework will replace the concept of Dispatch Support Service
contract with an AEMO-procured NCESS contract (i.e., it is no longer an
Ancillary Service), and a Network Control Service contract with a
Network Operator-procured NCESS Contract.</p>
<p>The intent is that any Dispatch Support Service or Network Control
Service contracts entered into after 1 February 2022 will have the
following obligations applied to them:</p>
<ul>
<li><p>AEMO and Western Power will trigger the procurement of
AEMO-procured and NO-procured NCESS respectively. New clauses for
trigger conditions have been drafted (see interim clause 3.11A.2 and
### 3.11A.2A);</p></li>
<li><p>the Coordinator may also trigger at any time based on certain
trigger conditions (see interim clause 3.11A.4);</p></li>
<li><p>the Coordinator will approve the trigger. The ERA will no longer
have a role in approving AEMO’s trigger for procuring NCESS;</p></li>
<li><p>be procured under the new NCESS procurement framework outlined in
section 3.11B; and</p></li>
<li><p>dispatched and settled as per current processes.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="311a-triggering-procurement-of-non-co-optimised-essential-system">3.11A. Triggering Procurement of Non-Co-optimised Essential System</h3>
<p>Services (NCESS)</p>
<h3 id="311a1-the-coordinator-may-only-trigger-procurement-of-a-ncess-in">3.11A.1. The Coordinator may only trigger procurement of a NCESS in</h3>
<p>accordance with this section 3.11A.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.11A.2 outlines the trigger conditions under which Western
Power or AEMO or both must assess and determine whether to make a
written submission to the Coordinator to trigger the NCESS Procurement
process.</p>
<p>Either entity could form a view that a trigger condition applies, and
it must then make a written submission to the Coordinator. Allowing
either entity to apply to the Coordinator provides a level of guarantee
that at least one entity will seek to trigger, even if the other entity
does not believe the trigger condition applies.</p>
<p>Once a written submission is made to the Coordinator, the Coordinator
may request either or both entities to provide more information or
undertake analysis to assist the Coordinator in deciding whether to
trigger an NCESS procurement process.</p>
<p>Clause 3.11A.2 is amended to improve coordination between AEMO and
Network Operators by requiring a Network Operator to notify AEMO before
the Network Operator makes a submission to request the Coordinator to
determine whether to trigger an NCESS procurement process.</p>
<p>Section 3.11A is expected to be replaced on New WEM Commencement Day
by the <em>Wholesale Electricity Market Amendment (Tranche 5 Amendments)
Rules 2021</em> (Schedule I, paragraph 17.1). Following this
replacement, further amendments will be required to reapply the changes
described in Part 1 of this Exposure Draft to clauses 3.11A.2 (which
replaces clauses 3.11A.2 and 3.11A.2A) and 3.11A.3(b).</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="311a2-if-aemo-or-a-network-operator-reasonably-considers-that-one-or">3.11A.2. If <abbr title="Australian Energy Market Operator">AEMO</abbr> or a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> reasonably considers that one or</h3>
<p>more of the following events has occurred or applies:</p>
<p><span class="arithmatex">\(a\)</span> if the forecasted or actual magnitude and frequency of Energy
Uplift Payments in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> increases to an uneconomic level (assuming
locational and situational market power is being controlled under the
relevant processes), this indicates a locational constraint in the
network and a case may be made to procure locational services to relieve
the network constraint;</p>
<p><span class="arithmatex">\(b\)</span> frequent <abbr title="Australian Energy Market Operator">AEMO</abbr> Intervention Events to relieve non-frequency control
constraints such as loss of reactive power or system strength indicates
a network security problem, and a case could be made to procure a
locational security NCESS;</p>
<p><span class="arithmatex">\(c\)</span> if network planning assumptions change at any time during the
network planning timeframe (for example, demand is lower or higher than
forecast), it may signal the need for an emerging service such as
reactive power support or voltage stability which could be provided by
non-network services located in the relevant part of the network;</p>
<p><span class="arithmatex">\(d\)</span> a modification to an existing Power System Security or Power
System Reliability standard or the introduction of a new Power System
Security or Power System Reliability standard within a network planning
cycle may trigger the need to procure a NCESS; or</p>
<p><span class="arithmatex">\(e\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> considers, in the course of its normal power system
operations, that a significant threat to Power System Security or Power
System Reliability exists or is emerging, and the existing mechanisms
under these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules may not be sufficient to address the threat,</p>
<p>then:</p>
<p><span class="arithmatex">\(f\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> must notify the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, or the Network
Operator must notify <abbr title="Australian Energy Market Operator">AEMO</abbr> (as applicable), of each event that <abbr title="Australian Energy Market Operator">AEMO</abbr> or
the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> (as applicable) considers has occurred or applies,
as soon as practicable but in any event before making a submission under
clause 3.11A.2(g); and</p>
<p><span class="arithmatex">\(g\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> or the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> (or, at their discretion,
both of them) must make a submission (jointly or separately) to request
the Coordinator to determine whether to trigger an NCESS procurement
process in accordance with section 3.11B.</p>
<h3 id="311a2a-the-coordinator-in-consultation-with-aemo-and-a-network">3.11A.2A. The Coordinator, in consultation with <abbr title="Australian Energy Market Operator">AEMO</abbr> and a Network</h3>
<p>Operator, must develop, and publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, a guideline
providing further details regarding the events described in clause</p>
<h3 id="311a2">3.11A.2.</h3>
<h3 id="311a3-a-submission-by-a-network-operator-or-aemo-under-clause-311a2">3.11A.3. A submission by a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> or <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.11A.2</h3>
<p>must:</p>
<p><span class="arithmatex">\(a\)</span> be in writing;</p>
<p><span class="arithmatex">\(b\)</span> be made by a date that the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> or <abbr title="Australian Energy Market Operator">AEMO</abbr>, as
applicable, reasonably considers allows sufficient time to enable the
NCESS procurement process set out in section 3.11B to be conducted; and</p>
<p><span class="arithmatex">\(c\)</span> contain sufficient information and analysis regarding the
potential or actual impact on Power System Security, Power System
Reliability or costs for each trigger event in clause 3.11A.2 that is
specified in the submission to enable the Coordinator to consider the
factors outlined in clause 3.11A.7.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The Coordinator may trigger the NCESS procurement process if one of
the Coordinator’s trigger conditions occurs. If, after reviewing the
submissions, the Coordinator is satisfied that the NCESS procurement
process should be triggered, the Coordinator may direct either Western
Power or AEMO or both as the relevant entity to commence an NCESS
procurement.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="311a4-the-coordinator-may-trigger-an-ncess-procurement-process-in">3.11A.4. The Coordinator may trigger an NCESS procurement process in</h3>
<p>accordance with section 3.11B where any one or more of the following
events has occurred or applies:</p>
<p><span class="arithmatex">\(a\)</span> the forecast or actual amount of Energy Uplift Payments resulting
from one or more binding Constraints imposes an unreasonable level of
costs on the market, when assessed against the Wholesale Market
Objectives;</p>
<p><span class="arithmatex">\(b\)</span> the Market Clearing Price for any of the Frequency Co-optimised
Essential System Services is unreasonable for a sustained period when
assessed against the Wholesale Market Objectives;</p>
<p><span class="arithmatex">\(c\)</span> the Whole of System Plan published under section 4.5A indicates
alternative network investment options may exist that are reasonably
likely to meet a relevant identified network need;</p>
<p><span class="arithmatex">\(d\)</span> the Amending Rules in a Final Rule Change Report require a new
service; or</p>
<p><span class="arithmatex">\(e\)</span> the Coordinator has received a submission from a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>
or <abbr title="Australian Energy Market Operator">AEMO</abbr> pursuant to clause 3.11A.2.</p>
<p><u>.11A.7. When assessing submissions made under clauses 3.11A.2 or</p>
<h3 id="311a3-the-coordinator-may">3.11A.3, the Coordinator may:</u></h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.11A.5 allows the Coordinator to seek further clarifying
information or analysis from either AEMO or Western Power or both, or
seek advice internally or from technical experts at her or his
discretion.</p>
<p>Clause 3.11A.6 outlines the time within which the Coordinator must
determine whether to trigger. Clause 3.11A.7 outlines specific factors
that must be taken into account when the Coordinator is making a
determination.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="311a5-when-determining-under-clause-311a4-whether-or-not-to-trigger">3.11A.5. When determining under clause 3.11A.4 whether or not to trigger</h3>
<p>an NCESS procurement process in accordance with section 3.11B, the
Coordinator may:</p>
<p><span class="arithmatex">\(a\)</span> where the Coordinator has received a submission under clause</p>
<h3 id="311a3-request-any-reasonable-further-information-or-analysis-from">3.11A.3, request any reasonable further information or analysis from</h3>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to supplement the submission, and <abbr title="Australian Energy Market Operator">AEMO</abbr> or
the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must provide the information or
analysis by the time specified in the request, which must be a
reasonable having regard to the nature of the information or analysis
requested;</p>
<p><span class="arithmatex">\(b\)</span> consult with <abbr title="Australian Energy Market Operator">AEMO</abbr> or a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>; and</p>
<p><span class="arithmatex">\(c\)</span> undertake any reasonable studies, analysis or assessment to
support her or his decision.</p>
<h3 id="311a6-the-coordinator-must-determine-whether-to-trigger-the">3.11A.6. The Coordinator must determine whether to trigger the</h3>
<p>procurement of an NCESS under clause 3.11A.4:</p>
<p><span class="arithmatex">\(a\)</span> where the Coordinator has received a submission from <abbr title="Australian Energy Market Operator">AEMO</abbr> or a
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> under clause 3.11A.2, within 20 Business Days of the
later of:</p>
<p>i. receipt of the submission; and</p>
<p>ii. receipt of any further information or analysis under clause</p>
<h3 id="311a5-or">3.11A.5; or</h3>
<p><span class="arithmatex">\(b\)</span> where the Coordinator becomes aware of any other event specified
in clause 3.11A.4, within 20 Business Days of the later of:</p>
<p>i. becoming aware of the event; and</p>
<p>ii. receipt of any further information or analysis under clause 3.11A.5
relating to the event.</p>
<h3 id="311a7-the-coordinator-must-take-the-following-factors-into-account">3.11A.7. The Coordinator must take the following factors into account</h3>
<p>when determining whether to trigger the procurement of an NCESS under
clause 3.11A.4:</p>
<p><span class="arithmatex">\(a\)</span> where the issue relates to Power System Security or Power System
Reliability, the extent to which an NCESS will address the issue;</p>
<p><span class="arithmatex">\(b\)</span> the extent to which an NCESS will minimise costs in the Wholesale
Electricity Market;</p>
<p><span class="arithmatex">\(c\)</span> the relative merits between procuring an NCESS or augmenting the
network;</p>
<p><span class="arithmatex">\(d\)</span> whether it is suspected that there is a potential exercise of
market power;</p>
<p><span class="arithmatex">\(e\)</span> whether the procurement of an NCESS is consistent with the
Wholesale Market Objectives; and</p>
<p><span class="arithmatex">\(f\)</span> whether procurement of an NCESS will be in the long-term interests
of consumers.</p>
<h3 id="311a8-where-the-coordinator-determines-under-clause-3114-to-trigger">3.11A.8. Where the Coordinator determines under clause 3.11.4 to trigger</h3>
<p>an NCESS procurement process in accordance with section 3.11B, the
Coordinator must publish a determination on the Coordinator’s website,
redacting any commercially sensitive or other confidential information,
together with the following:</p>
<p><span class="arithmatex">\(a\)</span> details of any submission received under clause 3.11A.2;</p>
<p><span class="arithmatex">\(b\)</span> reasons for triggering the procurement of an NCESS;</p>
<p><span class="arithmatex">\(c\)</span> any supporting studies, analysis or assessments relied on by the
Coordinator in deciding to trigger the procurement of an NCESS;</p>
<p><span class="arithmatex">\(d\)</span> whether <abbr title="Australian Energy Market Operator">AEMO</abbr> or a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> (in which case, the name of the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is to be specified), or both of them, is to procure an
NCESS and pay for the service; and</p>
<p><span class="arithmatex">\(e\)</span> any other matters relevant to the Coordinator's decision or
procurement of an NCESS.</p>
<h3 id="311a9-aemo-or-the-network-operator-or-both-of-them-as-directed">3.11A.9. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, or both of them, as directed</h3>
<p>under clause 3.11A.8(e), must commence an NCESS procurement process in
accordance with section 3.11B.</p>
<h3 id="311a10-where-the-coordinator-determines-under-clause-311a4-not-to">3.11A.10. Where the Coordinator determines under clause 3.11A.4 not to</h3>
<p>trigger an NCESS procurement process, the Coordinator must publish a
notice on the Coordinator's website, redacting any commercially
sensitive or other confidential information, setting out the reasons for
her or his decision.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Western Power and AEMO will be responsible for developing the service
specification to procure NCESS. The NCESS procurement process will be a
two-stage process where a draft service specification must be published
on the relevant website and respondents will have the opportunity to
express their interest. This step will enable Western Power and AEMO to
determine whether any suitable providers exist and what solutions they
can provide to meet fully or partially the requirements. Suitability may
depend on several factors such as the type of technology, network
location, operational limitations etc. If suitable providers are not
found, the service specification may need to be modified, or the NCESS
procurement may be postponed or may not proceed.</p>
<p>If the NCESS procurement is to proceed based on the expressions of
interest received, AEMO or Western Power as applicable will issue a
request for tender and a final service specification will then be
published to commence the procurement process. New providers that did
not participate in the first step can also apply.</p>
<p>See the Explanatory Note at section 3.11A regarding the interim NCESS
framework.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="311b-procuring-non-co-optimised-essential-system-services">3.11B. Procuring Non-Co-optimised Essential System Services</h3>
<p><strong>Expression of interest</strong></p>
<h3 id="311b1-aemo-or-the-network-operator-as-directed-under-clause">3.11B.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as directed under clause</h3>
<h3 id="311a8e-must-prepare-a-draft-ncess-service-specification-in">3.11A.8(e), must prepare a draft NCESS Service Specification in</h3>
<p>accordance with clause 3.11B.5. In preparing the draft NCESS Service
Specification, <abbr title="Australian Energy Market Operator">AEMO</abbr> and the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must consult with each
other on the draft NCESS Service Specification.</p>
<h3 id="311b2-within-20-business-days-or-as-reasonably-agreed-with-the">3.11B.2. Within 20 Business Days, or as reasonably agreed with the</h3>
<p>Coordinator, of the publication of the Coordinator's determination under
clause 3.11A.8, <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must
advertise a call for expressions of interest by:</p>
<p><span class="arithmatex">\(a\)</span> publishing a notice on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or
publishing a notice on the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s website, in the case of
the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>; and</p>
<p><span class="arithmatex">\(b\)</span> publishing a notice in a major Australian newspaper.</p>
<h3 id="311b3-aemo-or-the-network-operator-as-applicable-must-include-in">3.11B.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must include in</h3>
<p>each notice referred to in clause 3.11B.2:</p>
<p><span class="arithmatex">\(a\)</span> the date and time for lodgement of expressions of interest, which
must not be less than 20 Business Days after the date the last notice is
published in accordance with clause 3.11B.2;</p>
<p><span class="arithmatex">\(b\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s website, in the case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, of the
draft NCESS Service Specification;</p>
<p><span class="arithmatex">\(c\)</span> contact details for <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable;
and</p>
<p><span class="arithmatex">\(d\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s website, in the case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, of the
expression of interest form referred to in clause 3.11B.3A.</p>
<h3 id="311b3a-aemo-or-the-network-operator-as-applicable-must-develop-and">3.11B.3A. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must develop and</h3>
<p>publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the Network
Operator's website, in the case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, an expression
of interest form, setting out the details prospective service providers
must provide in response to a call for expressions of interest, which
must include whether the facility or equipment that may be able to
provide the service can fully or partially meet the draft NCESS Service
Specification.</p>
<h3 id="311b4-within-10-business-days-or-as-reasonably-agreed-with-the">3.11B.4. Within 10 Business Days, or as reasonably agreed with the</h3>
<p>Coordinator, of the closing date for expressions of interest under
clause 3.11B.3, <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must
consult with the Coordinator to determine whether, based on the
expressions of interest received:</p>
<p><span class="arithmatex">\(a\)</span> the NCESS procurement process should proceed, in which case, <abbr title="Australian Energy Market Operator">AEMO</abbr>
or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must prepare a final NCESS
Service Specification, which must be consistent with the draft NCESS
Service Specification, and publish a call for NCESS Submissions in
accordance with clause 3.11B.6;</p>
<p><span class="arithmatex">\(b\)</span> the NCESS procurement process should proceed subject to
modifications to the Service Specification, in which case, <abbr title="Australian Energy Market Operator">AEMO</abbr> or the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must prepare a revised NCESS Service
Specification and publish a call for NCESS Submissions in accordance
with clause 3.11B.6; or</p>
<p><span class="arithmatex">\(c\)</span> the NCESS procurement process should not proceed, in which case,
<abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must:</p>
<p>i. publish a notice on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s website, in the case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>,
notifying that the NCESS procurement process will not proceed and the
reasons for the decision; and</p>
<p>ii. notify each person that submitted an expression of interest that
procurement of the NCESS is not proceeding and the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s website, in the
case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, of the notice referred to in clause</p>
<h3 id="311b4ci">3.11B.4(c)(i).</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.11B.5 and 3.11B.7 are amended in response to stakeholder
concerns that unless the information in the new clause 3.11B.5(eA) is
provided the AEMO would not be able decide whether the proposed Facility
is capable of being assigned Certified Reserve Capacity and Capacity
Credits. Further, clause 3.11B.7(iA) is included to enable a proponent
to request reimbursement for any reduction in a Reserve Capacity
settlement amount that is a direct consequence of the enablement or
dispatch of the NCESS (e.g. in the event NCESS services provided by
storage are enabled outside of the ESR obligation intervals). The
drafting of clause 3.11B.7(iA) is amended from the version presented in
Exposure Draft 2 to take into account all the impacts of a Forced Outage
on Reserve Capacity settlement amounts, e.g. the return of a share of
Capacity Cost Refunds to a Market Participant through Participant
Capacity Rebates.</p>
