<p>Clause 3.11B.7 is also amended to correct minor typographical and
grammatical errors and use standard terminology.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="311b5-an-ncess-service-specification-must-at-a-minimum-include">3.11B.5. An NCESS Service Specification must, at a minimum, include:</h3>
<p><span class="arithmatex">\(a\)</span> the service requirements;</p>
<p><span class="arithmatex">\(b\)</span> the expected technical capability of a facility or equipment that
may be able to provide the service;</p>
<p><span class="arithmatex">\(c\)</span> where applicable, the likely network location where the service is
to be provided;</p>
<p><span class="arithmatex">\(d\)</span> the maximum quantity of the service required;</p>
<p><span class="arithmatex">\(e\)</span> the expected commencement and duration of the service;</p>
<p>(eA) reasonable expectation of the frequency of service utilisation, the
expected duration of each utilisation and when the service is expected
to be utilised during typical days;</p>
<p><span class="arithmatex">\(f\)</span> any operational requirements or limitations;</p>
<p><span class="arithmatex">\(g\)</span> the material contractual terms associated with the NCESS,
including required pricing structure;</p>
<p><span class="arithmatex">\(h\)</span> the selection criteria that may apply to the NCESS Submissions;
and</p>
<p><span class="arithmatex">\(i\)</span> any other relevant matters.</p>
<h3 id="311b6-in-advertising-a-call-for-ncess-submissions-in-accordance-with">3.11B.6. In advertising a call for NCESS Submissions in accordance with</h3>
<p>clause 3.11B.4(a), <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must:</p>
<p><span class="arithmatex">\(a\)</span> publish a notice requesting NCESS Submissions:</p>
<p>i. on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s
website, in the case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>; and</p>
<p>ii. on at least one major tender portal; and</p>
<p><span class="arithmatex">\(b\)</span> notify Market Participants in writing.</p>
<h3 id="311b6a-aemo-or-the-network-operator-as-applicable-must-include-in">3.11B.6A. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must include in</h3>
<p>each notice referred to in clause 3.11B.6:</p>
<p><span class="arithmatex">\(a\)</span> the date and time for lodgement of NCESS Submissions, which must:</p>
<p>i. not be less than 20 Business Days after the date the last notice is
published in accordance with clause 3.11B.6; and</p>
<p>ii. be in accordance with the form referred to in clause 3.11B.7;</p>
<p><span class="arithmatex">\(b\)</span> contact details for <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable;
and</p>
<p><span class="arithmatex">\(c\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s website, in the case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, of the
NCESS Submission form referred to in clause 3.11B.7;</p>
<p><span class="arithmatex">\(d\)</span> the location on <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the Network
Operator's website, in the case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, of the NCESS
Service Specification referred to in clause 3.11B.5; and</p>
<p><span class="arithmatex">\(e\)</span> any qualifying criteria in respect of making an NCESS Submission
in accordance with clause 3.11B.8.</p>
<h3 id="311b7-an-ncess-submission-form-must-at-a-minimum-include">3.11B.7. An NCESS Submission form must, at a minimum, include:</h3>
<p><span class="arithmatex">\(a\)</span> the name and type of facility or equipment, and whether it is
registered or intended to be registered under these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules;</p>
<p><span class="arithmatex">\(b\)</span> the name of the Market Participant, or service provider, as
applicable, in respect to the facility or equipment;</p>
<p><span class="arithmatex">\(c\)</span> the quantity of service the facility or equipment will provide for
the NCESS;</p>
<p><span class="arithmatex">\(d\)</span> the timing and duration of the service availability for the NCESS;</p>
<p><span class="arithmatex">\(e\)</span> the location of the facility or equipment on the network;</p>
<p><span class="arithmatex">\(f\)</span> any operational requirements or limitations that must be respected
for use of the facility or equipment for the NCESS;</p>
<p><span class="arithmatex">\(g\)</span> where the NCESS Submission is made in respect to a type of
technology that would ordinarily be capable of being assigned Certified
Reserve Capacity, the information required to be provided by the Market
Participant or service provider to demonstrate that it will be able to
meet the relevant requirements in clause 4.10.1 for at least the first
Reserve Capacity Cycle coinciding with the period of the NCESS Contract;</p>
<p>(gA) where the NCESS Submission is made in respect to a type of
technology that would not ordinarily be capable of being assigned
Certified Reserve Capacity, the information required to be provided by
the Market Participant or service provider to demonstrate that it is not
able to meet the relevant requirements of clause 4.10.1;</p>
<p><span class="arithmatex">\(h\)</span> whether the facility or equipment participates, or will
participate, in Central Dispatch or is accredited or will be accredited
under these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules to provide an Essential System Service;</p>
<p><span class="arithmatex">\(i\)</span> the fixed costs for that facility or equipment applicable for the
period of the NCESS Contract, including any Capacity Credit payments
expected or received;</p>
<p>(iA) if the facility or equipment would ordinarily be capable of being
assigned Certified Reserve Capacity, whether the Market Participant or
service provider would require any reimbursement for any reduction in a
Reserve Capacity settlement amount determined for it under clause 9.8.2
that is a direct consequence of the enablement or dispatch of the NCESS;</p>
<p><span class="arithmatex">\(j\)</span> the highest price at which the facility or equipment will provide
the NCESS when enabled or dispatched; and</p>
<p><span class="arithmatex">\(k\)</span> any other payment that the facility or equipment requires to
provide the NCESS.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Any existing or new facility or equipment whether belonging to
registered or intending market participants is able to participate in an
NCESS procurement.</p>
<p>The requirement to make an NCESS Submission in good faith will be a
civil penalty provision. The WEM Regulations do not provide power for
civil penalties to be levied on parties that are outside of the WEM
Rules so this clause will only apply to Market Participants. Where a
person who is not a Market Participant makes a submission that is
misleading or designed to deceive then there may be remedies available
outside of the WEM Rules. AEMO and the Network Operator should also take
this into account if the person subsequently seeks to be registered
under the WEM Rules.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p><strong>Participation in NCESS Procurement</strong></p>
<h3 id="311b8-an-ncess-submission-must">3.11B.8. An NCESS Submission must:</h3>
<p><span class="arithmatex">\(a\)</span> be made in good faith;</p>
<p><span class="arithmatex">\(b\)</span> be made in accordance with the NCESS Submission form referred to
in clause 3.11B.7 and contain any other information requested; and</p>
<p><span class="arithmatex">\(c\)</span> include the cost information and any assumptions used to calculate
the proposed NCESS payment structure.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The selection process of NCESS Submissions requires AEMO or Western
Power, as applicable to determine whether value for money will be
maximised by selecting the relevant NCESS Submission – see clause
### 3.11B.11.</p>
<p>Under the Electricity Networks Access Code clause 6.52, Western Power
is required to conduct a new facilities investment test (NFIT) to
determine whether costs will be efficiently minimised when investing in
a new facility or considering alternative options to the new facility.
Western Power may use the NFIT process to conduct the assessment
required under clause 3.11B.12.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p><strong>Selection process and signing of NCESS Contract</strong></p>
<h3 id="311b9-within-20-business-days-or-as-reasonably-agreed-with-the">3.11B.9. Within 20 Business Days, or as reasonably agreed with the</h3>
<p>Coordinator, of the closing date for NCESS Submissions, <abbr title="Australian Energy Market Operator">AEMO</abbr> or the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must:</p>
<p><span class="arithmatex">\(a\)</span> in accordance with clause 3.11B.10, select one or more NCESS
Submissions which:</p>
<p>i. comply with the requirements in clause 3.11B.7;</p>
<p>ii. meet the NCESS Service Specification published in the request for
NCESS Submissions; and</p>
<p>iii. in <abbr title="Australian Energy Market Operator">AEMO</abbr>’s or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>’s reasonable opinion, as
applicable, will result in the highest value for money for providing the
NCESS; and</p>
<p><span class="arithmatex">\(b\)</span> notify the relevant Market Participant or service provider that
their NCESS Submission has been selected.</p>
<h3 id="311b10-subject-to-clause-311b12-when-determining-which-ncess">3.11B.10. Subject to clause 3.11B.12, when determining which NCESS</h3>
<p>Submissions to select under clause 3.11B.9, <abbr title="Australian Energy Market Operator">AEMO</abbr> or the Network
Operator, as applicable, must:</p>
<p><span class="arithmatex">\(a\)</span> exclude NCESS Submissions that do not comply with the NCESS
Service Specification; and</p>
<p><span class="arithmatex">\(b\)</span> exclude NCESS Submissions for new facilities or equipment where:</p>
<p>i. insufficient evidence has been provided to support NCESS delivery
dates; or</p>
<p>ii. sufficient Environmental Approvals have not been granted.</p>
<h3 id="311b11-aemo-or-the-network-operator-as-applicable-must-when">3.11B.11. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must, when</h3>
<p>assessing highest value for money under clause 3.11B.9(a)(iii) in
respect of an NCESS Submission:</p>
<p><span class="arithmatex">\(a\)</span> conduct cost-benefit analysis or other assessments to demonstrate
how the NCESS Submission will maximise value for money; and</p>
<p><span class="arithmatex">\(b\)</span> take into account all costs in the Wholesale Electricity Market,
including, but not limited to, costs relating to Certified Reserve
Capacity in respect to the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or equipment the subject of the
NCESS Submission.</p>
<h3 id="311b12-aemo-or-the-network-operator-as-applicable-may-decide-to-not">3.11B.12. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, may decide to not</h3>
<p>select any NCESS Submissions where <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>
considers, in their absolute discretion, that none of the NCESS
Submissions represent value for money. Where this occurs, <abbr title="Australian Energy Market Operator">AEMO</abbr> or the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must publish the reasons for the
decision the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s
website, in the case of the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>.</p>
<h3 id="311b13-where-a-network-operator-intends-to-enter-into-an-ncess">3.11B.13. Where a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> intends to enter into an NCESS</h3>
<p>Contract that it reasonably believes may require operational
coordination with <abbr title="Australian Energy Market Operator">AEMO</abbr> in order to manage Power System Security or Power
System Reliability, or that is captured in the Operating Protocol
referred to in clause 3.1A.1, the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must, prior to
issuing the NCESS Contract to the relevant Market Participant or service
provider, consult with <abbr title="Australian Energy Market Operator">AEMO</abbr>, and</p>
<p><span class="arithmatex">\(a\)</span> agree an operational process for coordination of scheduling,
dispatch, enablement and monitoring of the NCESS with <abbr title="Australian Energy Market Operator">AEMO</abbr>; and</p>
<p><span class="arithmatex">\(b\)</span> where <abbr title="Australian Energy Market Operator">AEMO</abbr> requires control of the NCESS, agree the relevant
requirements for control with <abbr title="Australian Energy Market Operator">AEMO</abbr> and specify the agreed requirements
in the NCESS Contract.</p>
<h3 id="311b14-each-market-participant-or-service-provider-who-is-notified-in">3.11B.14. Each Market Participant or service provider who is notified in</h3>
<p>accordance with clause 3.11B.9(b) that their NCESS Submission has been
selected must, within 10 Business Days of receiving the executed NCESS
Contract from <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable:</p>
<p><span class="arithmatex">\(a\)</span> enter into an NCESS Contract with <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as
applicable;</p>
<p><span class="arithmatex">\(b\)</span> where the service provider is required to be registered under
these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules, make an application in accordance with these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules
to become registered as a <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> in the relevant class; and</p>
<p><span class="arithmatex">\(c\)</span> where the facility or equipment that will provide the NCESS is
required to be registered under these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules, make an application in
accordance with these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules to register the facility or equipment in
the relevant <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Class.</p>
<h3 id="311b15-aemo-or-the-network-operator-as-applicable-must-publish-the">3.11B.15. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as applicable, must publish the</h3>
<p>following details regarding each NCESS Contract on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website, in
the case of <abbr title="Australian Energy Market Operator">AEMO</abbr>, or the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s website, in the case of the
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, as soon as practicable after the NCESS Contract has
been signed by all parties:</p>
<p><span class="arithmatex">\(a\)</span> the name of each Market Participant or service provider and the
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or equipment that will provide the NCESS;</p>
<p><span class="arithmatex">\(b\)</span> the location on the network of the facility or equipment;</p>
<p><span class="arithmatex">\(c\)</span> the type of service the facility or equipment will provide as
NCESS;</p>
<p><span class="arithmatex">\(d\)</span> the timing and duration of the NCESS to be provided under the
NCESS Contract; and</p>
<p><span class="arithmatex">\(e\)</span> the payment structure and the amounts specified in the NCESS
Contract.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.12 ensures that if there is insufficient capacity to
dispatch energy and ESS, AEMO must dispatch Facilities for energy first.
In such a situation, AEMO is likely to also consider shedding load under
clause 3.6.6A. This is subject to available capacity determined in
accordance with Chapter 7.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="312-essential-system-service-dispatch">3.12. Essential System Service Dispatch</h3>
<h3 id="3121-aemo-must-schedule-and-dispatch-registered-facilities-or-cause">3.12.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> must schedule and dispatch Registered Facilities (or cause</h3>
<p>them to be scheduled and dispatched) to meet the Essential System
Service Standards in each Dispatch Interval in accordance with Chapter
7.</p>
<h3 id="3122-aemo-must-schedule-or-dispatch-registered-facilities-for-energy">3.12.2. <abbr title="Australian Energy Market Operator">AEMO</abbr> must schedule or dispatch Registered Facilities for energy</h3>
<p>in preference to Frequency Co-optimised Essential System Service.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The margin values determined and finalised by the ERA will apply
until 30 June 2022. Section 3.13 is amended to address the gap in margin
values from 1 July 2022 to new market start. At market start, the margin
values clauses are replaced by new provisions. However, as this section
is deleted and replaced by the Tranches 2 and 3 Amendments, this
companion version of the WEM Rules only shows the Tranches 2 and 3
Amendments as those amending rules (made by the Minister at the date
this companion version was prepared) will be commenced last. Please
refer to the Miscellaneous Amendments No. 2 for the amendments to
section 3.13 that commenced on 1 October 2021.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="313-blank">3.13. [Blank]</h3>
<h3 id="314-blank">3.14. [Blank]</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The amendments to section 3.15 are to reflect the new arrangements
for reviews of the processes and standards of ESS, and in particular to
include economic analysis of the underlying technical settings. The
review will encompass all ESS, not only FCESS.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315-review-of-essential-system-service-process-and-standards">3.15. Review of Essential System Service Process and Standards</h3>
<h3 id="3151-the-coordinator-with-the-assistance-of-aemo-must-carry-out-a">3.15.1. The Coordinator, with the assistance of <abbr title="Australian Energy Market Operator">AEMO</abbr>, must carry out a</h3>
<p>review on the Essential System Service Standards and the basis for
setting Essential System Service requirements.</p>
<h3 id="3151a-the-coordinator-must-conduct-the-first-review-under-clause">3.15.1A. The Coordinator must conduct the first review under clause</h3>
<h3 id="3151-within-two-and-a-half-years-of-the-new-wem-commencement-day-and">3.15.1 within two and a half years of the New <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Commencement Day and</h3>
<p>then, subject to clause 3.15.1B, at least once in every three year
period from completion of the previous review.</p>
<h3 id="3151b-the-coordinator-may-conduct-a-review-contemplated-by-clause">3.15.1B. The Coordinator may conduct a review contemplated by clause</h3>
<h3 id="3151-earlier-than-the-time-referred-to-in-clause-3151a-if-it">3.15.1 earlier than the time referred to in clause 3.15.1A if it</h3>
<p>reasonably forms the opinion that any of the metrics developed under
clause 3.15.2 are significantly departing from the targets set in the
previous review.</p>
<h3 id="3151c-a-review-conducted-pursuant-to-clause-3151a-or-clause-3151b">3.15.1C. A review conducted pursuant to clause 3.15.1A or clause 3.15.1B</h3>
<p>must include:</p>
<p><span class="arithmatex">\(a\)</span> technical analyses determining the relationship between the
quantity of Essential System Service scheduled and dispatched against
the technical parameters in the Frequency Operating Standards;</p>
<p><span class="arithmatex">\(b\)</span> economic analyses determining the relationship between technical
parameters (including, without limitation, frequency operating bands and
Oscillation Control Constraint Equation parameters) and overall cost of
supply of energy and Essential System Services;</p>
<p><span class="arithmatex">\(c\)</span> a cost-benefit study on the effects on the Network and Market
Participants of providing and using higher or lower levels of each
Essential System Service;</p>
<p><span class="arithmatex">\(d\)</span> identification of the costs and benefits of changing technical
parameters, including the potential for increasing or decreasing the
overall cost to supply energy and Essential System Services;</p>
<p><span class="arithmatex">\(e\)</span> a review of the processes and effectiveness of the SESSM if it was
triggered during the review period; and</p>
<p><span class="arithmatex">\(f\)</span> a public consultation process.</p>
<h3 id="3152-as-part-of-each-review-under-clause-3151a-or-clause-3151b">3.15.2. As part of each review under clause 3.15.1A or clause 3.15.1B,</h3>
<p>the Coordinator, with the support of <abbr title="Australian Energy Market Operator">AEMO</abbr>, must determine and publish a
set of metrics to be used for ongoing monitoring of Essential System
Services, which must include:</p>
<p><span class="arithmatex">\(a\)</span> technical outcomes, such as dispatched Essential System Service
quantities, number of accredited Facilities, number of capable
Facilities and the historical performance of those Facilities;</p>
<p><span class="arithmatex">\(b\)</span> financial outcomes, such as Market Clearing Prices and Essential
System Service costs; and</p>
<p><span class="arithmatex">\(c\)</span> economic outcomes, such as the overall electricity costs faced by
consumers.</p>
<h3 id="3153-the-coordinator-must-publish-a-report-containing">3.15.3. The Coordinator must publish a report containing:</h3>
<p><span class="arithmatex">\(a\)</span> the inputs and results of the technical reviews conducted pursuant
to clause 3.15.1A and clause 3.15.1B and cost-benefit studies;</p>
<p><span class="arithmatex">\(b\)</span> the submissions received by the Coordinator in the consultation
process, a summary of those submissions, and any responses to issues
raised in those submissions;</p>
<p><span class="arithmatex">\(c\)</span> any recommendations for the inclusion of a new Essential System
Service, changes to Essential System Service Standards and the basis for
setting Essential System Service requirements.; and</p>
<p><span class="arithmatex">\(d\)</span> the metrics and targets to be used for ongoing monitoring of
Essential System Services.</p>
<h3 id="3154-the-coordinator-must-publish-the-report-referred-to-in-clause">3.15.4. The Coordinator must publish the report referred to in clause</h3>
<h3 id="3153-no-later-than">3.15.3 no later than:</h3>
<p><span class="arithmatex">\(a\)</span> for the first report, two and a half years of the New <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Commencement Day; and</p>
<p><span class="arithmatex">\(b\)</span> thereafter, three years after publishing the previous review.</p>
<h3 id="3155-if-the-coordinator-recommends-any-changes-in-a-report-published">3.15.5. If the Coordinator recommends any changes in a report published</h3>
<p>under clause 3.15.3, the Coordinator must, as relevant:</p>
<p><span class="arithmatex">\(a\)</span> draft a Rule Change Proposal in accordance with clause 2.5.1 to
implement those changes;</p>
<p><span class="arithmatex">\(b\)</span> draft a suitable Procedure Change Proposal and progress it using
the Procedure Change Process in section 2.10; or</p>
<p><span class="arithmatex">\(c\)</span> recommend to <abbr title="Australian Energy Market Operator">AEMO</abbr> that it amend a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure which these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Rules contemplate will be developed by <abbr title="Australian Energy Market Operator">AEMO</abbr>, in which case <abbr title="Australian Energy Market Operator">AEMO</abbr> must
draft a suitable Procedure Change Proposal and progress it using the
Procedure Change Process in section 2.10.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.15A sets out the regime for the new SESSM for procuring
FCESS. This new regime replaces the current contract-based
mechanism.</p>
<p>Set out below is an extract from the Taskforce’s Information Paper
<em>Supplementary ESS Procurement Mechanism</em> to provide some
background to the new regime. You should refer to the Information Paper
for further details.</p>
<p>FCESS will be primarily procured via real-time markets, with
participation from all capable and accredited facilities enabled, but
not mandatory. Nevertheless, to protect against the risk of market
failure in what will be relatively small and concentrated markets, the
Taskforce has endorsed the SESSM to provide a means for longer-term
contractual arrangements to increase certainty, mitigate inefficient
market outcomes, support new market entry, and avoid a shortfall in ESS
accreditation and participation. Contrasting with current arrangements,
the SESSM will be implemented through a transparent tender process in
the WEM Rules, rather than through individually negotiated bilateral
contracts.</p>
<p>The broad objectives of the SESSM are to:</p>
<ul>
<li><p>incentivise new FCESS providers to enter the market;</p></li>
<li><p>mitigate scarcity in FCESS markets, manifesting either as a
shortfall of accredited facilities, or shortfall of participation;
and</p></li>
<li><p>mitigation of market power by:</p></li>
</ul>
<ul>
<li><blockquote>
<p>the threat of competitive entry; and</p>
</blockquote></li>
<li><blockquote>
<p>a mechanism of ex-ante review of the operating costs of ESS providers
by the Economic Regulation Authority.</p>
</blockquote></li>
</ul>
<p>The procurement of SESSM broadly consists of seven stages:
Triggering, SESSM Service Specification, Veto of Procurement,
Procurement Process, Selection, Veto of Award, and SESSM.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a-supplementary-essential-system-service-mechanism-sessm">3.15A. Supplementary Essential System Service Mechanism (SESSM)</h3>
<p>Triggering the SESSM</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The SESSM may be triggered by AEMO or it may be triggered by the ERA
in accordance with the trigger events set out below. Depending on which
body triggers the SESSM will affect the process. In response to industry
feedback, the ERA's ability to review AEMO's triggering of the SESSM has
been removed.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a1-aemo-may-only-trigger-the-sessm-in-accordance-with-clause">3.15A.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> may only trigger the SESSM in accordance with clause</h3>
<h3 id="3116">3.11.6.</h3>
<h3 id="315a2-the-economic-regulation-authority-may-only-trigger-the-sessm">3.15A.2. The <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may only trigger the SESSM</h3>
<p>when, pursuant to a review by the Coordinator under clauses 3.15.1A or</p>
<h3 id="3151b-or-the-economic-regulation-authoritys-monitoring-pursuant-to">3.15.1B or the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>'s monitoring pursuant to</h3>
<p>clause 2.16.9, it reasonably considers that Real-Time Market outcomes
are not consistent with the efficient operation of the Real-Time Market
in respect of Frequency Co-optimised Essential System Services or the
Wholesale Market Objectives.</p>
<h3 id="315a3-where-aemo-is-required-to-trigger-the-sessm-aemo-must-within">3.15A.3. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> is required to trigger the SESSM, <abbr title="Australian Energy Market Operator">AEMO</abbr> must, within</h3>
<p>five Business Days of determining to trigger the SESSM, publish on the
<abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website:</p>
<p><span class="arithmatex">\(a\)</span> the reasons why it is required to trigger the SESSM;</p>
<p><span class="arithmatex">\(b\)</span> the Frequency Co-optimised Essential System Services it determines
to be procured through the SESSM;</p>
<p><span class="arithmatex">\(c\)</span> where <abbr title="Australian Energy Market Operator">AEMO</abbr> identifies an FCESS Accreditation Shortfall in
accordance with clause 3.11.1, the additional quantity of the relevant
Frequency Co-optimised Essential System Services <abbr title="Australian Energy Market Operator">AEMO</abbr> considers would
rectify the shortfall;</p>
<p><span class="arithmatex">\(d\)</span> the SESSM Service Specification, prepared in accordance with
clause 3.15A.6, for each Frequency Co-optimised Essential System Service
to be procured under the SESSM; and</p>
<p><span class="arithmatex">\(e\)</span> where the number of Dispatch Intervals in any 90 Trading Day
period referred to in clause 3.11.4 is reached, the number of Dispatch
Intervals where <abbr title="Australian Energy Market Operator">AEMO</abbr> was required to give a direction for a specific
Frequency Co-optimised Essential System Service that otherwise would not
have been required if Frequency Co-optimised Essential System Services
had been procured pursuant to the SESSM for that 90 Trading Day period.</p>
<h3 id="315a4-when-the-economic-regulation-authority-triggers-the-sessm">3.15A.4. When the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> triggers the SESSM</h3>
<p>pursuant to clause 3.15A.2 it must publish:</p>
<p><span class="arithmatex">\(a\)</span> the reasons why it triggered the SESSM;</p>
<p><span class="arithmatex">\(b\)</span> the Frequency Co-optimised Essential System Services it determines
to be procured through the SESSM;</p>
<p><span class="arithmatex">\(c\)</span> whether the Frequency Co-optimised Essential System Services are
required for certain time intervals only (for example, day of week, time
of year), or are required more generally; and</p>
<p><span class="arithmatex">\(d\)</span> an estimate of the difference between the cost of Frequency
Co-optimised Essential System Services in the Real-Time Market and the
<abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>'s reasonable estimate of the cost of those
Frequency Co-optimised Essential System Services if they were procured
in an efficient Real-Time Market.</p>
<h3 id="315a5-the-economic-regulation-authority-must-document-in-a-wem">3.15A.5. The <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> must document in a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr></h3>
<p>Procedure the process it will undertake to identify inefficient
Real-Time Market outcomes pursuant to clause 3.15A.2, which may include,
but is not limited to:</p>
<p><span class="arithmatex">\(a\)</span> comparing individual <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> offers of Frequency Co-optimised
Essential System Services with:</p>
<p>i. offers of Frequency Co-optimised Essential System Services from
similar Facilities;</p>
<p>ii. expected or known costs for that <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>iii. offers from the same <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> in different time periods;</p>
<p>iv. historic offers of Frequency Co-optimised Essential System Services
in the Real-Time Market; and</p>
<p>v. the Frequency Co-optimised Essential System Services offer
construction guidelines published by the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>;</p>
<p><span class="arithmatex">\(b\)</span> comparing existing <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> costs with potential new facility
entrant costs;</p>
<p><span class="arithmatex">\(c\)</span> an analysis of the information received from expressions of
interest forms submitted in accordance with section 3.15B; and</p>
<p><span class="arithmatex">\(d\)</span> comparing Frequency Co-optimised Essential System Services market
outcomes with other relevant jurisdictions.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>AEMO will be responsible for the service specification for each FCESS
but it must align with the relevant shortfall identified.</p>
<p>To allow the market to develop, there will be a transitional rule
which, in the first three years of operation of the market, restricts
the SESSM Award Duration to a maximum of one year and a maximum of three
years thereafter.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>SESSM Service specification</p>
<h3 id="315a6-when-the-sessm-is-triggered-under-clause-315a1-or-clause">3.15A.6. When the SESSM is triggered under clause 3.15A.1 or clause</h3>
<h3 id="315a2-aemo-must-prepare-a-sessm-service-specification-for-each">3.15A.2, <abbr title="Australian Energy Market Operator">AEMO</abbr> must prepare a SESSM Service Specification for each</h3>
<p>Frequency Co-optimised Essential System Service being procured under the
SESSM which must include the:</p>
<p><span class="arithmatex">\(a\)</span> name of the Frequency Co-optimised Essential System Service or
services;</p>
<p><span class="arithmatex">\(b\)</span> SESSM Service Commencement Date;</p>
<p><span class="arithmatex">\(c\)</span> SESSM Service Timing;</p>
<p><span class="arithmatex">\(d\)</span> SESSM Award Duration;</p>
<p><span class="arithmatex">\(e\)</span> SESSM Service Quantity Profile; and</p>
<p><span class="arithmatex">\(f\)</span> SESSM Availability Requirement.</p>
<h3 id="315a7-where-the-sessm-has-been-triggered-by-aemo-the-sessm-service">3.15A.7. Where the SESSM has been triggered by <abbr title="Australian Energy Market Operator">AEMO</abbr>, the SESSM Service</h3>
<p>Timing and SESSM Service Quantity Profile must align with the relevant
quantities and times identified by <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.11.6.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Where the ERA triggers the SESSM, the quantities of FCESS will
include the full forecast quantity, to enable new providers to compete
in the process alongside any Facilities designated to participate in the
process by the ERA (based on the Market Participant’s capability of
exercising market power in respect the Facility), and any other existing
facilities who wish to participate.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a8-where-the-sessm-has-been-triggered-by-the-economic-regulation">3.15A.8. Where the SESSM has been triggered by the Economic Regulation</h3>
<p>Authority, the SESSM Service Timing must align with the relevant times
identified by the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> under clause 3.15A.4 and
the SESSM Service Quantity Profile must align with the quantities of the
relevant Frequency Co-optimised Essential System Service identified by
<abbr title="Australian Energy Market Operator">AEMO</abbr> in the most recent Medium Term PASA.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The intention is for new providers or new capacity for ESS to
participate in the SESSM.</p>
<p>A Facility does not need to be registered to participate in SESSM
procurement. However, if the facility is successful then it will be
required to register and be accredited pursuant to clause
### 3.15A.39.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Participation</p>
<h3 id="315a9-the-facilities-that-may-participate-in-a-sessm-procurement-are">3.15A.9. The facilities that may participate in a SESSM procurement are:</h3>
<p><span class="arithmatex">\(a\)</span> a Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, whether or not it is accredited to provide
a Frequency Co-optimised Essential System Service under clause 2.34A.1;
or</p>
<p><span class="arithmatex">\(b\)</span> a new facility that is not registered under the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.15A.10 intends that an existing accredited Facility can only
participate in an AEMO triggered SESSM if it is seeking to increase its
accredited capacity through incremental capital upgrades. For example,
by installing new equipment that enables it to provide more of the
FCESS.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a10-where-aemo-has-identified-a-fcess-accreditation-shortfall">3.15A.10. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> has identified a FCESS Accreditation Shortfall</h3>
<p>under clause 3.11.1, then a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is accredited under clause
2.34A.1 to provide a Frequency Co-optimised Essential System Service may
only participate in a SESSM procurement for that Frequency Co-optimised
Essential System Service by proposing an increase in its accredited
capability to provide that Frequency Co-optimised Essential System
Service.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The ERA will have the power to designate facilities to participate in
the SESSM, where the Market Participant is expected to have, or be able
to exercise, market power in respect to any of its facilities.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a11-where-the-economic-regulation-authority-triggers-the-sessm">3.15A.11. Where the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> triggers the SESSM,</h3>
<p>subject to clause 3.15A.13, the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may
designate one or more Registered Facilities that must participate in the
SESSM procurement process.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.15A.12 provides clarity in respect to the obligations for
designated facilities.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a12-where-the-economic-regulation-authority-has-designated-a">3.15A.12. Where the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> has designated a</h3>
<p>Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> pursuant to clause 3.15A.11, the Market Participant
responsible for that Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> must offer up to the lesser of
the SESSM Service Quantity Profile or the available accredited
capability in excess of any existing SESSM Award for the applicable
Frequency Co-optimised Essential System Service.</p>
<h3 id="315a13-the-economic-regulation-authority-may-only-designate-a">3.15A.13. The <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may only designate a</h3>
<p>Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> pursuant to clause 3.15A.11:</p>
<p><span class="arithmatex">\(a\)</span> that the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> reasonably considers is
able to meet the SESSM Service Specification;</p>
<p><span class="arithmatex">\(b\)</span> that is accredited for that Frequency Co-optimised Essential
System Service under clause 2.34A.1 and the Market Participant
responsible for that Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> has made a Real-Time Market
Submission including Price-Quantity Pairs for the relevant Frequency
Co-optimised Essential System Service;</p>
<p><span class="arithmatex">\(d\)</span> if the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> has available accredited capability in excess of
any existing SESSM Award for the applicable Frequency Co-optimised
Essential System Service; and</p>
<p><span class="arithmatex">\(e\)</span> if, in the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>'s opinion, the Market
Participant for the designated <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> has, or is expected to be able
to exercise, market power in respect of the designated <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, either
alone or in combination with any one or more of the Market Participant's
other Facilities, for the applicable Frequency Co-optimised Essential
System Service.</p>
<p>To avoid doubt, the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may, but is not
obliged to, consult with <abbr title="Australian Energy Market Operator">AEMO</abbr> in respect of designating a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
pursuant to clause 3.15A.11.</p>
<h3 id="315a14-where-the-economic-regulation-authority-has-designated-a">3.15A.14. Where the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> has designated a</h3>
<p><abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> pursuant to clause 3.15A.11, the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>
must notify:</p>
<p><span class="arithmatex">\(a\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr>, and provide details of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(b\)</span> the relevant Market Participant responsible for the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>.</p>
<h3 id="315a15-a-facility-that-has-not-been-designated-by-the-economic">3.15A.15. A <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that has not been designated by the Economic</h3>
<p>Regulation Authority pursuant to clause 3.15A.11 may still participate
in a SESSM procurement process triggered by the Economic Regulation
Authority.</p>
<h3 id="315a16-where-the-economic-regulation-authority-has-designated-a">3.15A.16. Where the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> has designated a</h3>
<p>Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> pursuant to clause 3.15A.11, the Market Participant
responsible for the Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> must submit a SESSM Submission
to the SESSM procurement process</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>AEMO will be required to advertise the particulars of the SESSM to
maximise participation.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Procurement notice</p>
<h3 id="315a17-where-the-sessm-is-triggered-under-clause-315a1-or-clause">3.15A.17. Where the SESSM is triggered under clause 3.15A.1 or clause</h3>
<h3 id="315a2-aemo-must-advertise-a-call-for-sessm-submissions-no-later-than">3.15A.2, <abbr title="Australian Energy Market Operator">AEMO</abbr> must advertise a call for SESSM Submissions, no later than</h3>
<p>20 Business Days prior to the proposed closing date for SESSM
Submissions.</p>
<h3 id="315a18-in-advertising-the-call-for-sessm-submissions-in-accordance">3.15A.18. In advertising the call for SESSM Submissions in accordance</h3>
<p>with clause 3.15A.19, <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> publish a notice on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website;</p>
<p><span class="arithmatex">\(b\)</span> publish a notice on at least one major tender portal;</p>
<p><span class="arithmatex">\(c\)</span> directly contact any Market Participants designated by the
<abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> pursuant to clause 3.15A.11; and</p>
<p><span class="arithmatex">\(d\)</span> issue a Market Advisory.</p>
<h3 id="315a19-aemo-must-include-in-each-notice-referred-to-in-clause">3.15A.19. <abbr title="Australian Energy Market Operator">AEMO</abbr> must include in each notice referred to in clause</h3>
<h3 id="315a18">3.15A.18:</h3>
<p><span class="arithmatex">\(a\)</span> the date and time for lodgement of SESSM Submissions, which must
be in accordance with the form referred to in clause 3.15A.20;</p>
<p><span class="arithmatex">\(b\)</span> contact details for <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(c\)</span> a description of the quantity, type and timing of the required
Frequency Co-optimised Essential System Service;</p>
<p><span class="arithmatex">\(d\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website of the SESSM Submission form
referred to in clause 3.15A.20; and</p>
<p><span class="arithmatex">\(e\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website of the SESSM Service Specification
for the Frequency Co-optimised Essential System Service referred to in
clause 3.15A.6.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The requirements for responses to the SESSM are set out in clauses
### 3.15A.20 to 3.15A.23.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Response requirements</p>
<h3 id="315a20-aemo-must-develop-and-publish-a-sessm-submission-form-which">3.15A.20. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop and publish a SESSM Submission form which</h3>
<p>must include the following fields for the SESSM procurement:</p>
<p><span class="arithmatex">\(a\)</span> the SESSM Availability Quantity for each Dispatch Interval in the
SESSM Award Duration up to the quantity set out in the SESSM Service
Specification for the existing or new facility which may vary according
to the time periods set out in the SESSM Service Specification;</p>
<p><span class="arithmatex">\(b\)</span> the proposed SESSM Availability Payment, which:</p>
<p>i. is the total amount payable across the SESSM Award Duration for
offering the SESSM Availability Quantity into the Real-Time Market; and</p>
<p>ii. must be equal to or less than the incremental fixed costs, if any,
that are not already covered by any Capacity Credit payments, which
would otherwise be incurred to make available the SESSM Availability
Quantity of the Frequency Co-optimised Essential System Service in
addition to any Base ESS Quantity of that Frequency Co-optimised
Essential System Service;</p>
<p><span class="arithmatex">\(c\)</span> the proposed SESSM Offer Cap, which must reflect the variable
costs inclusive of margin of providing the relevant Frequency
Co-optimised Essential System Service, and which:</p>
<p>i. is the highest price which the Market Participant or person
intending to be a Market Participant will offer the applicable Frequency
Co-optimised Essential System Service into the Real-Time Market; and</p>
<p>ii. may vary according to the time periods set out in the SESSM Service
Specification;</p>
<p><span class="arithmatex">\(d\)</span> the SESSM Award Duration; and</p>
<p><span class="arithmatex">\(e\)</span> where the SESSM includes more than one Frequency Co-optimised
Essential System Service, whether the SESSM Submission is contingent on
holding a SESSM Award for more than one Frequency Co-optimised Essential
System Service that is also included in the SESSM and, if so, which
ones.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The requirement to make a SESSM Submission in good faith will be a
civil penalty provision. The WEM Regulations do not provide power for
civil penalties to be levied on parties that are outside of the WEM
Rules so this clause will only apply to Market Participants. Where a
person who is not a Market Participant makes a submission that is
misleading or designed to deceive then there may be remedies available
outside of the WEM Rules. AEMO should also take this into account if the
person subsequently seeks to be registered under the WEM Rules.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a21-a-sessm-submission-submitted-by-a-market-participant-in">3.15A.21. A SESSM Submission submitted by a Market Participant in</h3>
<p>response to a call for SESSM Submissions under clause 3.15A.17 must:</p>
<p><span class="arithmatex">\(a\)</span> be made in good faith;</p>
<p><span class="arithmatex">\(b\)</span> be in the form published by <abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with clause</p>
<h3 id="315a20-and">3.15A.20; and</h3>
<p><span class="arithmatex">\(c\)</span> include the cost information and any assumptions used to calculate
the proposed SESSM Offer Cap and SESSM Availability Payment.</p>
<h3 id="315a22-where-a-market-participant-submits-a-sessm-submission-under">3.15A.22. Where a Market Participant submits a SESSM Submission under</h3>
<p>clause 3.15A.21 in respect of an accredited <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, the SESSM
Submission must also include:</p>
<p><span class="arithmatex">\(a\)</span> a comparison of the proposed SESSM Availability Quantity of the
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to its historic quantities offered in the Real-Time Market over
the past 12 months in Dispatch Intervals within the SESSM Service
Timing; and</p>
<p><span class="arithmatex">\(b\)</span> [Blank]</p>
<p><span class="arithmatex">\(c\)</span> [Blank]</p>
<p><span class="arithmatex">\(d\)</span> a comparison of the proposed SESSM Offer Cap for the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to
its historic offer prices offered in the Real-Time Market over the past
12 months.</p>
<h3 id="315a23-where-a-market-participant-submits-a-sessm-submission-under">3.15A.23. Where a Market Participant submits a SESSM Submission under</h3>
<p>clause 3.15A.21 in respect of a new or existing facility which is:</p>
<p><span class="arithmatex">\(a\)</span> not accredited for the relevant Frequency Co-optimised Essential
System Service; or</p>
<p><span class="arithmatex">\(b\)</span> accredited for the relevant Frequency Co-optimised Essential
System Service and which is proposing to increase the quantity of the
relevant Frequency Co-optimised Essential System Service for which it is
accredited,</p>
<p>the SESSM Submission must also include:</p>
<p><span class="arithmatex">\(c\)</span> whether or not the facility has applied for, or been granted,
Certified Reserve Capacity or Capacity Credits in respect of the
capacity that would provide the Frequency Co-optimised Essential System
Service;</p>
<p><span class="arithmatex">\(d\)</span> if the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, or relevant part of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, has not applied
for or been granted Certified Reserve Capacity or Capacity Credits, the
information listed in clause 4.10.1(c), and any other evidence required
under the relevant <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure in support of the Key Project Dates;</p>
<p><span class="arithmatex">\(e\)</span> the expected Standing Enablement Minimum;</p>
<p><span class="arithmatex">\(f\)</span> the expected generation cost at the Standing Enablement Minimum;</p>
<p><span class="arithmatex">\(g\)</span> evidence of the capability of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to provide the relevant
Frequency Co-optimised Essential System Service, as specified in the
relevant <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure; and</p>
<p><span class="arithmatex">\(h\)</span> expected start-up costs for the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>A person may make more than one SESSM Submission and may set out
alternative offers. In addition, a person may make contingent offers for
multiple services. AEMO will only select one offer, or combination, but
the intention is to provide as much choice and flexibility to the
market, while ensuring offers can be compared on a consistent basis. A
person must make compliant offers under clause 3.15A.24 to be permitted
to make a contingent offer for multiple services to AEMO as well.</p>
<p>Facilities which can contribute, but not meet the entirety of the
Service Quantity will be expected to offer into SESSM, and these offers
will be considered “conforming”.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a24-a-market-participant-wishing-to-participate-in-the-sessm-may">3.15A.24. A Market Participant wishing to participate in the SESSM may</h3>
<p>make one or more SESSM Submissions in respect of a single facility
which:</p>
<p><span class="arithmatex">\(a\)</span> comply with the requirements of SESSM Submissions specified in
clauses 3.15A.21 to 3.15A.23 as applicable;</p>
<p><span class="arithmatex">\(b\)</span> comply with the SESSM Service Specification;</p>
<p><span class="arithmatex">\(c\)</span> include an SESSM Availability Quantity less than or equal to the
maximum quantity identified in the SESSM Service Quantity Profile, which
must include any allowance for the effects of temperature on the
capability of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p><span class="arithmatex">\(d\)</span> are binding for the SESSM Award Duration as specified in the SESSM
Service Specification;</p>
<p><span class="arithmatex">\(e\)</span> may have different SESSM Availability Quantities; and</p>
<p><span class="arithmatex">\(f\)</span> are not contingent on being awarded a SESSM Award for more than
one Frequency Co-optimised Essential System Service.</p>
<h3 id="315a25-where-a-market-participant-has-made-a-sessm-submission-under">3.15A.25. Where a Market Participant has made a SESSM Submission under</h3>
<p>clause 3.15A.24, it may make one or more additional SESSM Submissions in
respect of the same facility which:</p>
<p><span class="arithmatex">\(a\)</span> have the same SESSM Availability Quantity and SESSM Offer Cap but
have a different SESSM Award Duration and SESSM Availability Payment; or</p>
<p><span class="arithmatex">\(b\)</span> have the same SESSM Availability Quantity, SESSM Offer Cap and
SESSM Award Duration but have a different SESSM Availability Payment and
are contingent on the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> being selected for more than one SESSM
Award.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>AEMO will select the submissions which meet the SESSM Service
Specification and result in the lowest cost of providing the FCESS to
the market. The ERA will have a review role in order to ensure that the
process has been followed, but is not expected to perform a parallel
assessment.</p>
<p>Some industry members raised the need to include clauses to outline
the process for when no SESSM Submissions are received. In this
situation, the SESSM procurement process will no longer go ahead and the
relevant FCESS market will continue to operate as it did prior to the
trigger, with AEMO likely re-triggering the SESSM again if the shortfall
persists.</p>
<p>The process to be followed when no SESSM Submissions are received in
the SESSM procurement will be set out in the WEM Procedure.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Selection analysis and approval</p>
<h3 id="315a26-within-20-business-days-of-the-date-and-time-for-lodgement-of">3.15A.26. Within 20 Business Days of the date and time for lodgement of</h3>
<p>SESSM Submissions specified in clause 3.15A.19(a), <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> select the SESSM Submissions which:</p>
<p>i. comply with the requirements of clause 3.15A.24 and clause 3.15A.25;
and</p>
<p>ii. meet the SESSM Service Specification which, taken together, in
<abbr title="Australian Energy Market Operator">AEMO</abbr>’s opinion will result in the lowest cost of providing the Frequency
Co-optimised Essential System Service in accordance with clause</p>
<h3 id="315a27">3.15A.27;</h3>
<p><span class="arithmatex">\(b\)</span> identify the Market Participants and the Facilities who it
approves and intends to grant a SESSM Award; and</p>
<p><span class="arithmatex">\(c\)</span> notify the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> in accordance with clause</p>
<h3 id="315a29">3.15A.29.</h3>
<h3 id="315a27-when-selecting-the-lowest-cost-combination-of-sessm">3.15A.27. When selecting the lowest cost combination of SESSM</h3>
<p>Submissions in accordance with clause 3.15A.26(a), <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> exclude SESSM Submissions that do not comply with the SESSM
Service Specification;</p>
<p><span class="arithmatex">\(b\)</span> exclude SESSM Submissions for new facilities where insufficient
evidence has been provided to support the Key Project Dates or that all
necessary Environmental Approvals have been granted;</p>
<p><span class="arithmatex">\(c\)</span> identify historical Dispatch Intervals matching the SESSM Service
Specification;</p>
<p><span class="arithmatex">\(d\)</span> calculate energy price profiles for energy matching the SESSM
Service Timing for those Dispatch Intervals on the basis of three
categories being average cost, high cost and low cost;</p>
<p><span class="arithmatex">\(e\)</span> calculate effective Frequency Co-optimised Essential System
Service offer prices for each SESSM Submission comprising:</p>
<p>i. proposed SESSM Availability Payment divided by the sum of all SESSM
Availability Quantities within the SESSM Award Duration;</p>
<p>ii. proposed SESSM Offer Cap; and</p>
<p>iii. expected FCESS Uplift Payments based on:</p>
<p>1. Standing Enablement Minimum;</p>
<p>2. start-up costs; and</p>
<p>3. minimum running costs; and</p>
<p><span class="arithmatex">\(f\)</span> calculate the lowest cost combination of SESSM Submissions to
deliver the requirement under each of the three energy price profiles
referred to in clause 3.15A.27(d);</p>
<p><span class="arithmatex">\(g\)</span> for submissions provided in accordance with 3.15A.21 adjust the
SESSM Availability Quantity to account for Network Constraints; and</p>
<p><span class="arithmatex">\(h\)</span> adjust the SESSM Availability Quantity to account for <abbr title="Australian Energy Market Operator">AEMO</abbr>’s
assessed capability of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to provide the relevant Frequency
Co-optimised Essential System Service.</p>
<h3 id="315a28-if-aemo-is-selecting-facilities-to-meet-more-than-one-sessm">3.15A.28. If <abbr title="Australian Energy Market Operator">AEMO</abbr> is selecting Facilities to meet more than one SESSM</h3>
<p>Service Specification in a single SESSM procurement process, <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> identify where the SESSM Submissions from a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> for the
provision of different Frequency Co-optimised Essential System Services
would be provided from the same portion of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>’s capacity;</p>
<p><span class="arithmatex">\(b\)</span> determine the order of selection for the affected Frequency
Co-optimised Essential System Services;</p>
<p><span class="arithmatex">\(c\)</span> in selecting Facilities to provide each of the Frequency
Co-optimised Essential System Services, exclude any SESSM Submissions
for the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>’s capacity that has already been selected for a SESSM
Award under a previous selection; and</p>
<p><span class="arithmatex">\(d\)</span> ensure that proposed SESSM Awards will deliver the total Essential
System Service requirement.</p>
<h3 id="315a29-aemo-must-notify-the-economic-regulation-authority-of-the">3.15A.29. <abbr title="Australian Energy Market Operator">AEMO</abbr> must notify the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> of the</h3>
<p>outcome of the SESSM, including providing the Economic Regulation
Authority with the following information:</p>
<p><span class="arithmatex">\(a\)</span> the names of the parties and the facility details (including, if
already registered, the identity of the Market Participants and the
Facilities), it intends to grant a SESSM Award to;</p>
<p><span class="arithmatex">\(b\)</span> based on the results from the operation of clause 3.15A.27, the
estimated aggregated cost of all SESSM Awards it intends to grant;</p>
<p><span class="arithmatex">\(c\)</span> the proposed SESSM Service Commencement Date;</p>
<p><span class="arithmatex">\(d\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr>'s reasonable estimate of the cost of procuring the Frequency
Co-optimised Essential System Services based on the historic costs of
the Frequency Co-optimised Essential System Services (as if the SESSM
Awards it intends to grant were not made); and</p>
<p><span class="arithmatex">\(e\)</span> a comparison of the calculated effective Frequency Co-optimised
Essential System Service offer prices to the prices for the Frequency
Co-optimised Essential System Service in the Real-Time Market within the
SESSM Service Timing for the relevant Frequency Co-optimised Essential
System Service over the previous 12 months.</p>
<h3 id="315a30-aemo-must-provide-to-the-economic-regulation-authority-all">3.15A.30. <abbr title="Australian Energy Market Operator">AEMO</abbr> must provide to the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> all</h3>
<p>information and data provided by a Market Participant as part of a SESSM
Submission within five Business Days of notifying the Economic
Regulation Authority of the outcome of its analysis and selection of
SESSM Submissions.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Where AEMO triggers the SESSM, the ERA will review the process and
may veto the SESSM Awards and require AEMO to redo the selection
process.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a31-where-aemo-triggered-the-sessm-the-economic-regulation">3.15A.31. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> triggered the SESSM, the Economic Regulation</h3>
<p>Authority must, within 10 Business Days of <abbr title="Australian Energy Market Operator">AEMO</abbr> notifying it pursuant to
clause 3.15A.29, review the proposed SESSM Awards <abbr title="Australian Energy Market Operator">AEMO</abbr> intends to grant
and determine whether or not to veto the SESSM Awards <abbr title="Australian Energy Market Operator">AEMO</abbr> intends to
grant pursuant to clause 3.15A.32.</p>
<h3 id="315a32-if-following-the-review-pursuant-to-clause-315a31-the">3.15A.32. If, following the review pursuant to clause 3.15A.31, the</h3>
<p><abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> reasonably considers that <abbr title="Australian Energy Market Operator">AEMO</abbr> has not
followed the processes in clause 3.15A.26 and clause 3.15A.27, the
<abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may veto the SESSM Awards <abbr title="Australian Energy Market Operator">AEMO</abbr> intends to
grant, and may ask <abbr title="Australian Energy Market Operator">AEMO</abbr> to revise its selection assessment and approval
according to the process in clause 3.15A.26 and clause 3.15A.27.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Where the ERA triggers the SESSM, the Economic Regulation Authority
will review the SESSM Awards and if it considers they will not lower the
cost to the market it may veto any or all of the proposed awards. It may
also veto an individual award where it was not made in good faith or was
incorrect. In the interests of time, the ERA will only have a short
period to review awards, but can use information provided through the
SESSM process in its wider market surveillance and compliance
activities.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a33-where-the-economic-regulation-authority-triggered-the-sessm">3.15A.33. Where the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> triggered the SESSM,</h3>
<p>the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> must, within 20 Business Days of <abbr title="Australian Energy Market Operator">AEMO</abbr>
notifying it pursuant to clause 3.15A.29, review the proposed SESSM
Awards <abbr title="Australian Energy Market Operator">AEMO</abbr> intends to grant and determine whether or not to veto the
SESSM Awards <abbr title="Australian Energy Market Operator">AEMO</abbr> intends to grant pursuant to clause 3.15A.34.</p>
<h3 id="315a34-if-following-a-review-pursuant-to-clause-315a33-the">3.15A.34. If, following a review pursuant to clause 3.15A.33, the</h3>
<p><abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> reasonably considers that:</p>
<p><span class="arithmatex">\(a\)</span> the SESSM Awards <abbr title="Australian Energy Market Operator">AEMO</abbr> intends to grant will not reduce the cost to
the market of the relevant Frequency Co-optimised Essential System
Service, the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> must, within 20 Business Days
of <abbr title="Australian Energy Market Operator">AEMO</abbr> notifying it pursuant to clause 3.15A.29, veto any or all of the
SESSM Awards <abbr title="Australian Energy Market Operator">AEMO</abbr> intends to grant; or</p>
<p><span class="arithmatex">\(b\)</span> a Market Participant’s SESSM Submission does not reflect the costs
and assumptions referred to in clause 3.15A.20(b) or clause 3.15A.20(c)
or was not provided in good faith in accordance with clause 3.15A.21,
the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may, within 20 Business Days of <abbr title="Australian Energy Market Operator">AEMO</abbr>
notifying it pursuant to clause 3.15A.29, veto the SESSM Award <abbr title="Australian Energy Market Operator">AEMO</abbr>
intends to grant to the Market Participant.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The ERA will have enforcement powers in respect of submissions not
made in good faith including seeking a civil penalty The participant
should be able to challenge the decision in accordance with the existing
dispute resolution clauses.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a35-where-the-economic-regulation-authority-reasonably-considers">3.15A.35. Where the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> reasonably considers</h3>
<p>that a Market Participant has breached the obligation to make a SESSM
Submission in good faith in accordance with clause 3.15A.21, then in
addition to its powers under clause 3.15A.34(b), the Economic Regulation
Authority may do any or all of:</p>
<p><span class="arithmatex">\(a\)</span> issue a warning to the Market Participant pursuant to clause
2.13.36(a); and</p>
<p><span class="arithmatex">\(b\)</span> determine that a breach has taken place, in which case the
<abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may issue a penalty notice in accordance
with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Regulations.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>AEMO will be required to publish certain details of SESSM Awards but
otherwise the information in a submission will be confidential.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Notification</p>
<h3 id="315a36-if-the-economic-regulation-authority-notifies-aemo-that-it">3.15A.36. If the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> notifies <abbr title="Australian Energy Market Operator">AEMO</abbr> that it</h3>
<p>will not veto a SESSM Award <abbr title="Australian Energy Market Operator">AEMO</abbr> intends to grant in accordance with
clause 3.15A.34, <abbr title="Australian Energy Market Operator">AEMO</abbr> must grant the SESSM Award as submitted to the
<abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> in accordance with clause 3.15A.29 and:</p>
<p><span class="arithmatex">\(a\)</span> notify the relevant Market Participants or persons responsible for
the Facilities that it has selected to grant a SESSM Award;</p>
<p><span class="arithmatex">\(b\)</span> publish information about the SESSM process including:</p>
<p>i. the number and identity of respondents; and</p>
<p>ii. the information on the SESSM Awards as notified to the Economic
Regulation Authority in accordance with clause 3.15A.29, but excluding
any information the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may have received
under clause 3.15A.30; and</p>
<blockquote>
<p><span class="arithmatex">\(c\)</span> publish the terms of each SESSM Award granted including details
of:</p>
</blockquote>
<p>i. each <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that was granted a SESSM Award;</p>
<p>ii. the SESSM Service Specification;</p>
<p>iii. the SESSM Award Duration;</p>
<p>iv. the SESSM Availability Payment;</p>
<p>v. the SESSM Offer Cap;</p>
<p>vi. where the SESSM Availability Payment is greater than zero, the Base
ESS Quantity for each Dispatch Interval in the SESSM Award Duration; and</p>
<p>vii. the Per-Dispatch Interval SESSM Availability Payment.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.15A.37 is updated to reflect the revised Market Information
framework. Rule Participant Market Restricted means information is
available to AEMO, the Coordinator, the Electricity Review Board, the
ERA, other regulators and the specific Rule Participant. Under the
Confidential Information classification these parties will still be able
to access this information as necessary.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a37-subject-to-the-obligation-to-publish-the-information-in-clause">3.15A.37. Subject to the obligation to publish the information in clause</h3>
<h3 id="315a36-the-information-contained-in-any-sessm-submissions-received">3.15A.36 the information contained in any SESSM Submissions received</h3>
<p>pursuant to the SESSM is Confidential Information.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.15A.38 is intended to be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Obligation to comply</p>
<h3 id="315a38-a-market-participant-that-was-granted-a-sessm-award-must">3.15A.38. A Market Participant that was granted a SESSM Award must</h3>
<p>comply with the SESSM Service Specification for that SESSM Award.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The SESSM will be open to new participants that are not registered
under the WEM Rules. As such there will be requirements on those
participants to report key progress dates to AEMO, in the same way as
new Facilities holding Capacity Credits.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>SESSM new entrants</p>
<h3 id="315a39-a-market-participant-that-is-granted-a-sessm-award-for-a">3.15A.39. A Market Participant that is granted a SESSM Award for a</h3>
<p><abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is yet to commence operation must, within any timeframe
specified by <abbr title="Australian Energy Market Operator">AEMO</abbr>:</p>
<p><span class="arithmatex">\(a\)</span> if the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is not already registered, register the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
in accordance with these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules; and</p>
<p><span class="arithmatex">\(b\)</span> if the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is not already accredited, ensure the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is
accredited to provide the relevant Frequency Co-optimised Essential
System Service in accordance with clause 2.34A.1, where the accredited
capability for each Dispatch Interval in the SESSM Award Duration must
be at least the sum of the Base ESS Quantity and the SESSM Availability
Quantity.</p>
<h3 id="315a40-a-market-participant-that-is-granted-a-sessm-award-for-a">3.15A.40. A Market Participant that is granted a SESSM Award for a</h3>
<p>facility that is yet to commence operation and for which it is not
required to submit a report pursuant to clause 4.27.10 must file a
report on progress with <abbr title="Australian Energy Market Operator">AEMO</abbr>:</p>
<p><span class="arithmatex">\(a\)</span> at least once every three months from the date the SESSM Award is
confirmed under clause 3.15A.36; and</p>
<p><span class="arithmatex">\(b\)</span> at least once every month commencing on the date that is six
months prior to the SESSM Service Commencement Date,</p>
<p>or as otherwise agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="315a41-each-report-provided-pursuant-to-clause-315a40-must-include">3.15A.41. Each report provided pursuant to clause 3.15A.40 must include</h3>
<p>any changes to Key Project Dates.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Where AEMO is of the view that a new participant will not be ready to
provide the ESS in the required timeframe then AEMO may require further
reporting to be satisfied, revise the service date or cancel the
award.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a42-within-10-business-days-of-receiving-a-report-provided">3.15A.42. Within 10 Business Days of receiving a report provided</h3>
<p>pursuant to clause 3.15A.40, clause 4.27.10 or this clause 3.15A.42, as
applicable, <abbr title="Australian Energy Market Operator">AEMO</abbr>:</p>
<p><span class="arithmatex">\(a\)</span> must:</p>
<p>i. determine whether, in its reasonable opinion, the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, or part
of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, is unlikely to have completed all Commissioning Tests
by the SESSM Service Commencement Date; and</p>
<p>ii. notify the Market Participant of its decision and provide reasons
why the dates have been rejected; and</p>
<blockquote>
<p><span class="arithmatex">\(b\)</span> may:</p>
</blockquote>
<p>i. require the Market Participant to provide additional information;</p>
<p>ii. require the Market Participant to submit further reports or revise
the Key Project Dates; and</p>
<p>iii. revise the SESSM Service Commencement Date or cancel the SESSM
Award and, where it does so, must notify the Economic Regulation
Authority.</p>
<h3 id="315a43-aemo-or-the-economic-regulation-authority-may-re-trigger-the">3.15A.43. <abbr title="Australian Energy Market Operator">AEMO</abbr> or the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may re-trigger the</h3>
<p>SESSM if, as result of cancelling the SESSM Award:</p>
<p><span class="arithmatex">\(a\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> reasonably considers that one or more of the matters in
clause 3.11.6 are satisfied; or</p>
<p><span class="arithmatex">\(b\)</span> the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> reasonably considers that
Real-Time Market outcomes are not consistent with the efficient
operation of the Real-Time Market in respect of Frequency Co-optimised
Essential System Services or the Wholesale Market Objectives.</p>
<p>SESSM performance monitoring</p>
<h3 id="315a44-during-the-sessm-service-timing-aemo-must-monitor-the">3.15A.44. During the SESSM Service Timing, <abbr title="Australian Energy Market Operator">AEMO</abbr> must monitor the</h3>
<p>quantity of Frequency Co-optimised Essential System Service offered by a
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that was granted a SESSM Award.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>It is to be expected that AEMO will not exercise its discretion under
this clause unless AEMO considered the breach was material or important.
This is a secondary measure as the Facility will be paying refunds.</p>
<p>How AEMO determines “consistent” failure to adhere to SESSM Award
obligations is to be outlined in the WEM Procedure</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315a45-where-a-facility-that-was-granted-a-sessm-award-consistently">3.15A.45. Where a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that was granted a SESSM Award consistently</h3>
<p>fails to offer at least the sum of the SESSM Availability Quantity and
the Base ESS Quantity for Dispatch Intervals within the SESSM Service
Timing, <abbr title="Australian Energy Market Operator">AEMO</abbr> may:</p>
<p><span class="arithmatex">\(a\)</span> revise the SESSM Availability Quantity to reflect the average
quantity offered in Dispatch Intervals with adjustments for the effect
of any Outages for the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(b\)</span> revise the Per-Dispatch Interval Availability Payment by the same
ratio as the adjustment to the SESSM Availability Quantity.</p>
<p><abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure</p>
<h3 id="315a46-aemo-must-document-in-a-wem-procedure-the-process-to-be">3.15A.46. <abbr title="Australian Energy Market Operator">AEMO</abbr> must document in a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure the process to be</h3>
<p>followed by <abbr title="Australian Energy Market Operator">AEMO</abbr> and Market Participants in the SESSM. The <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure
must include:</p>
<p><span class="arithmatex">\(a\)</span> the format and content of SESSM Service Specifications;</p>
<p><span class="arithmatex">\(b\)</span> the process for determining the SESSM Service Specifications;</p>
<p><span class="arithmatex">\(c\)</span> the evidence to be provided in respect of the viability of a
proposed facility in support of the Key Project Dates provided under
clause 3.15A.40 or clause 4.10.1(c);</p>
<p><span class="arithmatex">\(d\)</span> the evidence to be provided in respect of the capability of the
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to provide the relevant Frequency Co-optimised Essential System
Service;</p>
<p><span class="arithmatex">\(e\)</span> the methodology used to select, approve and grant SESSM Awards;</p>
<p><span class="arithmatex">\(f\)</span> the process for monitoring progress of new entrant Facilities that
are granted a SESSM Award;</p>
<p><span class="arithmatex">\(g\)</span> the circumstances in which it would cancel the SESSM Award granted
to a new entrant <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is unlikely to have completed all
Commissioning Tests by the SESSM Service Commencement Date;</p>
<p><span class="arithmatex">\(h\)</span> the process for monitoring the performance of Facilities that are
granted a SESSM Award;</p>
<p><span class="arithmatex">\(i\)</span> the process for assessing the capability of a facility to provide
its nominated SESSM Availability Quantity due to Network Constraints;
and</p>
<p><span class="arithmatex">\(j\)</span> the process for revising the SESSM Availability Quantity and the
Per-Dispatch Interval Availability Payment under clause 3.15A.45.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.15B sets out the regime for a new periodic expressions of
interest process to provide a benchmark for market pricing of ESS. It
sets out a market sounding process in order for AEMO to test the market.
It will not result in the award of SESSM Award but it will assist the
ERA to determine whether the current market price is appropriate and
whether there is a need to trigger the SESSM. Additionally, the process
provides engagement with new facilities to understand the accreditation
process and allows participants to prepare submissions in readiness for
a short lead-time SESSM procurement.</p>
<p>The expressions of interest process is to be run by AEMO but it is
noted that AEMO doesn’t use the information collected through the
process for any SESSM trigger. Instead, it passes the information on to
the ERA.</p>
<p>It is anticipated that the first expressions of interest process will
be run in early 2022, and transitional rules will be developed to
support and give effect to that process.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315b-expressions-of-interest-for-essential-system-services">3.15B. Expressions of Interest for Essential System Services</h3>
<h3 id="315b1-from-new-wem-commencement-day-at-least-once-every-two-years">3.15B.1. From New <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Commencement Day, at least once every two years,</h3>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> must conduct a Frequency Co-optimised Essential System Service
expression of interest process.</p>
<h3 id="315b2-in-conducting-an-expression-of-interest-process-pursuant-to">3.15B.2. In conducting an expression of interest process pursuant to</h3>
<p>clause 3.15B.1, <abbr title="Australian Energy Market Operator">AEMO</abbr> must advertise the call for expressions of interest
no later than 20 Business Days prior to the proposed closing date for
the expressions of interest.</p>
<h3 id="315b3-in-advertising-the-call-for-expressions-of-interest-under">3.15B.3. In advertising the call for expressions of interest under</h3>
<p>clause 3.15B.2, <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> publish a notice on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website;</p>
<p><span class="arithmatex">\(b\)</span> publish a notice on at least one major tender portal; and</p>
<p><span class="arithmatex">\(c\)</span> issue a Market Advisory.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.15B.4 is updated to reflect the relocation of requirements
for publishing data related to FCESS from Chapter 10 to Chapter
7.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315b4-aemo-must-include-in-each-notice-referred-to-in-clause-315b3">3.15B.4. <abbr title="Australian Energy Market Operator">AEMO</abbr> must include in each notice referred to in clause 3.15B.3:</h3>
<p><span class="arithmatex">\(a\)</span> the date and time for lodgement of an expression of interest,
which must be in accordance with the form referred to in clause 3.15B.5;</p>
<p><span class="arithmatex">\(b\)</span> contact details for <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(c\)</span> a description of the quantity, type and timing of the historic
requirements for the Frequency Co-optimised Essential System Services;</p>
<p><span class="arithmatex">\(d\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website of detailed historic data on the
timing and quantity of the Frequency Co-optimised Essential System
Services in accordance with clause 7.13.1I; and</p>
<p><span class="arithmatex">\(e\)</span> the location on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website of the expression of interest form
referred to in clause 3.15B.5.</p>
<h3 id="315b5-aemo-must-develop-and-publish-an-expression-of-interest-form">3.15B.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop and publish an expression of interest form,</h3>
<p>which must include the following fields:</p>
<p><span class="arithmatex">\(a\)</span> the type of the facility;</p>
<p><span class="arithmatex">\(b\)</span> the likely lead time required to develop and commission the
facility;</p>
<p><span class="arithmatex">\(c\)</span> the likely network location of the facility;</p>
<p><span class="arithmatex">\(d\)</span> the quantity of each Frequency Co-optimised Essential System
Service which could be made available from the facility, which may vary
by time of day or year;</p>
<p><span class="arithmatex">\(e\)</span> the fixed costs of being available to offer the relevant Frequency
Co-optimised Essential System Service;</p>
<p><span class="arithmatex">\(f\)</span> the variable costs of providing each relevant Frequency
Co-optimised Essential System Service;</p>
<p><span class="arithmatex">\(g\)</span> any likely Standing Enablement Minimum limit;</p>
<p><span class="arithmatex">\(h\)</span> the likely cost per MWh of Injecting energy when operating at any
Standing Enablement Minimum limit; and</p>
<p><span class="arithmatex">\(i\)</span> the start-up costs of the facility.</p>
<h3 id="315b6-the-information-contained-in-any-expression-of-interest-form">3.15B.6. The information contained in any expression of interest form</h3>
<p>submitted in accordance with this section 3.15B must be provided in good
faith but is not binding on the respondent.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.15B.7 is updated to reflect the revised Market Information
framework. Rule Participant Market Restricted means information is
available to AEMO, the Coordinator, Electricity Review Board, the
Economic Regulation Authority, other regulators and the specific Rule
Participant. Under the Confidential Information classification these
parties will still be able to access this information as
necessary.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315b7-subject-to-clause-315b8-the-information-contained-in-any">3.15B.7. Subject to clause 3.15B.8, the information contained in any</h3>
<p>expression of interest form submitted in accordance with this section</p>
<h3 id="315b-is-confidential-information">3.15B is Confidential Information.</h3>
<h3 id="315b8-aemo-must-provide-all-information-contained-in-any-expression">3.15B.8. <abbr title="Australian Energy Market Operator">AEMO</abbr> must provide all information contained in any expression</h3>
<p>of interest form submitted in accordance with this section 3.15B to the
<abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> as soon as practicable following the
closing date for the expressions of interest.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.15B.9 is amended to remove the reference to clauses 3.15.1A
and 3.15.1B, which incorrectly suggest that the ERA is responsible for
the review of the ESS Standards and the basis for setting ESS
requirements.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="315b9-the-economic-regulation-authority-may-use-any-information">3.15B.9. The <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may use any information</h3>
<p>provided in expressions of interest forms submitted in accordance with
this section 3.15B in its monitoring and review functions under these
<abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules, including its monitoring pursuant to clause 2.16.9, and in
deciding whether to trigger the SESSM in accordance with clause 3.15A.2.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Medium Term PASA is covered under section 3.16 and Shor Term PASA is
covered under section 3.17 of the WEM Rules and there are numerous
duplication of clauses where similar obligations exist on participants
over the different PASA timeframes. The amendments to these sections
consolidate much of that duplication.</p>
<p>Replacement section 3.16 sets out the obligations with respect to the
PASA. Replacement section 3.17 sets out the obligations with respect to
Low Reserve Conditions.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Medium and Short Term Planning</p>
<h3 id="316-projected-assessment-of-system-adequacy">3.16. Projected Assessment of System Adequacy</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>AEMO will be required to publish a rolling Medium Term PASA and Short
Term PASA. The detailed requirements in respect of both Medium Term
PASAs and the Short Term PASAs will be largely contained in the WEM
Procedure referred to in clause 3.16.10.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3161-aemo-must-conduct-periodic-pasa-assessments-in-accordance-with">3.16.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> must conduct periodic PASA assessments in accordance with</h3>
<p>this section 3.16 and the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.16.10
covering the following periods:</p>
<p><span class="arithmatex">\(a\)</span> at least each week of the 36 month period from the starting date
of the assessment ("<strong>Medium Term PASA</strong>"); and</p>
<p><span class="arithmatex">\(b\)</span> at least each day of the seven day period from the starting date
of the assessment ("<strong>Short Term PASA</strong>").</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The objective of the Medium Term PASA and the Short Term PASA are set
out in clause 3.16.2. In addition to providing the reason for AEMO
producing the Medium Term PASA and the Short Term PASA, the objective
will be considered by AEMO when it is determining, when the impact of
relevant circumstances have significantly changed the forecast, whether
to publish an updated PASA out of cycle or whether to wait for the next
date of publication.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3162-the-objective-of-the-medium-term-pasa-and-short-term-pasa-is-to">3.16.2. The objective of the Medium Term PASA and Short Term PASA is to:</h3>
<p><span class="arithmatex">\(a\)</span> provide an assessment of the likelihood and impact of security and
reliability related scenarios on the SWIS that may affect the ability of
<abbr title="Australian Energy Market Operator">AEMO</abbr> to maintain Power System Security and Power System Reliability;</p>
<p><span class="arithmatex">\(b\)</span> provide information on the impact of Outages to support <abbr title="Australian Energy Market Operator">AEMO</abbr> and
other <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> in Outage planning processes; and</p>
<p><span class="arithmatex">\(c\)</span> develop demand forecasts to support <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> in making
decisions about supply, demand and Outages.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>AEMO will require up to date information from Rule Participants to
conduct and prepare the Medium Term PASA and Short Term PASA. Clauses
### 3.16.3 to 3.16.6 set out the obligations on Rule Participants to provide
that information, including additional information or clarifications and
updated information where the information provided has materially
changed. While AEMO will rely on that information, if AEMO considers
that it has better information then AEMO will be permitted to substitute
that information in place of information submitted by a Rule
Participant.</p>
<p>Clause 3.16.3 is intended to be a civil penalty provision where the
timeframes are unable to be met, similar to the current PASA framework,
but subject to the Market Participant's reasonable ability to do
so.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3163-a-rule-participant-must-use-best-endeavours-to-provide-aemo-with">3.16.3. A <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> must use best endeavours to provide <abbr title="Australian Energy Market Operator">AEMO</abbr> with</h3>
<p>all required information necessary for <abbr title="Australian Energy Market Operator">AEMO</abbr> to prepare the Medium Term
PASA and Short Term PASA as set out and in accordance with the
timeframes specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.16.10,
including additional information or clarifications sought by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="3164-aemo-must-review-any-information-provided-by-rule-participants">3.16.4. <abbr title="Australian Energy Market Operator">AEMO</abbr> must review any information provided by <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr></h3>
<p>in accordance with clause 3.16.3 and, where necessary, seek additional
information or clarification in accordance with the process described in
the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.16.10.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.16.5 is intended to be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3165-where-a-rule-participant-becomes-aware-that-the-information-it">3.16.5. Where a <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> becomes aware that the information it</h3>
<p>provided <abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with clause 3.16.3 has materially changed,
then it must re-submit the relevant information to <abbr title="Australian Energy Market Operator">AEMO</abbr> as soon as
practicable, and in any case in accordance with the obligations and
timeframes described in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.16.10.</p>
<h3 id="3166-in-conducting-a-medium-term-pasa-or-a-short-term-pasa-aemo-may">3.16.6. In conducting a Medium Term PASA or a Short Term PASA, <abbr title="Australian Energy Market Operator">AEMO</abbr> may,</h3>
<p>if <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that it is consistent with the objectives of the
Medium Term PASA or Short Term PASA specified in clause 3.16.2, use any
information developed by <abbr title="Australian Energy Market Operator">AEMO</abbr> in performing its functions under these
<abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules or any other information known to <abbr title="Australian Energy Market Operator">AEMO</abbr> in addition to, or in
place of, information provided by <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> under clause 3.16.3
and clause 3.16.5.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>AEMO produces on a daily basis, a forecast of the following 7 day’s
load (Week Ahead Schedule Horizon) at least at a 30 minutes resolution
(for outage scheduling and market use) and on a weekly basis, a forecast
of daily load for the next 36 months (used for outage planning and power
system security and reliability assessment). Both forecasts contribute
to assessments of security and reliability requirement compliance over
the following 36 months.</p>
<p>Clause 3.16.7 deals with the 36 month forecast. The Week Ahead
Schedule Horizon is covered in section 7.3.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3167-as-soon-as-practicable-following-the-publication-of-the-medium">3.16.7. As soon as practicable following the publication of the Medium</h3>
<p>Term PASA, <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website the following forecast
demand information for the SWIS:</p>
<p><span class="arithmatex">\(a\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr>’s determination of the most probable daily peak demand; and</p>
<p><span class="arithmatex">\(b\)</span> any alternative demand forecasts as specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure
referred to in clause 3.16.10,</p>
<p>for each Trading Day in the 36 month period included in the most
recently published Medium Term PASA.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Most of the detail as to what a Medium Term PASA and a Short Term
PASA is required to contain will be specified in the WEM Procedure.
However, the core requirements, which are linked to the objectives are
specified in clause 3.16.8.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3168-after-aemo-conducts-each-medium-term-pasa-or-short-term-pasa">3.16.8. After <abbr title="Australian Energy Market Operator">AEMO</abbr> conducts each Medium Term PASA or Short Term PASA,</h3>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> must publish a report, which has confidential or sensitive data
aggregated or redacted (as applicable), summarising the information from
the relevant assessment which must, at a minimum, include:</p>
<p><span class="arithmatex">\(a\)</span> any key assumptions made in the assessment;</p>
<p><span class="arithmatex">\(b\)</span> any projected inability to maintain Power System Security;</p>
<p><span class="arithmatex">\(c\)</span> any projected inability to maintain Power System Reliability as
assessed in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause</p>
<h3 id="332">3.3.2;</h3>
<p><span class="arithmatex">\(d\)</span> requirements for and forecast shortfall in Essential System
Services; and</p>
<p><span class="arithmatex">\(e\)</span> any other information described in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.16.10.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.16.1 and the WEM Procedure referred to in clause 3.16.10 set
out the frequency and timetable for publishing the Medium Term PASA and
the Short Term PASA. Clause 3.16.9 provides a power for AEMO to issue an
updated Medium Term PASA or Short Term PASA where there has been a
material change in the matters in the PASA and AEMO considers that it is
consistent with the objectives of the PASA to publish an updated report
rather than wait for the next scheduled date.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3169-aemo-may-publish-an-updated-version-of-a-medium-term-pasa-or-a">3.16.9. <abbr title="Australian Energy Market Operator">AEMO</abbr> may publish an updated version of a Medium Term PASA or a</h3>
<p>Short Term PASA outside of the timeline specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure
referred to in clause 3.16.10 where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that there has been a
material change in the matters impacting a Medium Term PASA or a Short
Term PASA, and publication would be consistent with the objectives of
either the Medium Term PASA or Short Term PASA specified in clause</p>
<h3 id="3162-as-applicable">3.16.2 (as applicable).</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.16.10 provides a head of power for AEMO to develop a WEM
Procedure which contains the details in respect of the PASA framework.
This is intended to replace some of the existing details which were
'hard-wired' into the WEM Rules to provide for more flexibility in the
PASA framework.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="31610-aemo-must-develop-a-wem-procedure-which-sets-out">3.16.10. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure which sets out:</h3>
<p><span class="arithmatex">\(a\)</span> the process it follows in:</p>
<p>i. preparing and conducting each Medium Term PASA and Short Term PASA
and determining and assessing risks to Power System Security and Power
System Reliability; and</p>
<p>ii. preparing demand forecast information for the purposes of this
section 3.16;</p>
<p><span class="arithmatex">\(b\)</span> any additional information to be included when publishing the
Medium Term PASA or Short Term PASA under clause 3.16.8;</p>
<p><span class="arithmatex">\(c\)</span> the information that <abbr title="Australian Energy Market Operator">AEMO</abbr> requires from <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> in order
to conduct the Medium Term PASA and Short Term PASA which may include,
but not be limited to:</p>
<p>i. energy producing unit modelling data and limits;</p>
<p>ii. relevant energy constraints applicable to each <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or
equipment within a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>iii. local modelling information, including inverter availability and
locational details as applicable; and</p>
<p>iv. information required in relation to Demand Side Programmes and
Electric Storage Resources;</p>
<p><span class="arithmatex">\(d\)</span> the format and timeframes by which the required information in
clause 3.16.10(c) must be submitted to <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(e\)</span> the process and timeframes by which <abbr title="Australian Energy Market Operator">AEMO</abbr> may request additional
information or clarification from the <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> in respect of the
required information in clause 3.16.10(c) submitted to <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(f\)</span> the process by which <abbr title="Australian Energy Market Operator">AEMO</abbr> will use any information developed by
<abbr title="Australian Energy Market Operator">AEMO</abbr> in performing its functions under these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules or any other
information known to <abbr title="Australian Energy Market Operator">AEMO</abbr> in addition to, or in place of, information
provided by <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> under clause 3.16.3 and clause 3.16.5 for
the purposes of preparing a Medium Term PASA or a Short Term PASA;</p>
<p><span class="arithmatex">\(g\)</span> the timetable and frequency for which <abbr title="Australian Energy Market Operator">AEMO</abbr> will conduct and
publish a Medium Term PASA and a Short Term PASA;</p>
<p><span class="arithmatex">\(h\)</span> the granularity of information to be published in the Medium Term
PASA and the Short Term PASA, where that granularity must be at least
that specified in clause 3.16.1; and</p>
<p><span class="arithmatex">\(i\)</span> any additional demand forecast information to be published as per
clause 3.16.8.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.17 deals with Low Reserve Conditions and AEMO's ability to
declare a Low Reserve Condition.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="317-low-reserve-conditions">3.17. Low Reserve Conditions</h3>
<h3 id="3171-where-aemo-considers-that-in-accordance-with-the-wem-procedure">3.17.1. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that, in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure</h3>
<p>referred to in clause 3.17.11, and taking into account the requirements
specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.2.3, for a
particular period of time there is a risk of:</p>
<p><span class="arithmatex">\(a\)</span> insufficient capacity to meet expected energy demand;</p>
<p><span class="arithmatex">\(b\)</span> load shedding in order to maintain Power System Security; or</p>
<p><span class="arithmatex">\(c\)</span> an Essential System Service shortfall that compromises <abbr title="Australian Energy Market Operator">AEMO</abbr>’s
ability to maintain Power System Security or Power System Reliability,</p>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> may declare a Low Reserve Condition in relation to that period of
time (<strong>Low Reserve Condition Declaration</strong>). To avoid doubt, <abbr title="Australian Energy Market Operator">AEMO</abbr> may
make a Low Reserve Condition Declaration in respect of any or all of the
matters in this clause 3.17.1 for a period of time in the present or the
future.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.17.2 and 3.17.3 concern AEMO's obligations to report on Low
Reserve Condition declarations by AEMO. These are expected to be
infrequent so a 6 month reporting period has been provided.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3172-every-six-months-from-the-new-wem-commencement-day-aemo-must">3.17.2. Every six months from the New <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Commencement Day, <abbr title="Australian Energy Market Operator">AEMO</abbr> must</h3>
<p>publish a Low Reserve Condition Report in accordance with clause 3.17.3.</p>
<h3 id="3173-a-low-reserve-condition-report-must-include">3.17.3. A Low Reserve Condition Report must include:</h3>
<p><span class="arithmatex">\(a\)</span> whether there have been any Low Reserve Conditions Declarations
made;</p>
<p><span class="arithmatex">\(b\)</span> observations in respect of trends as to when and why Low Reserve
Conditions Declarations are being made;</p>
<p><span class="arithmatex">\(c\)</span> a summary of the leading factors or causes of any Low Reserve
Conditions Declarations made; and</p>
<p><span class="arithmatex">\(d\)</span> a description of the actions that were taken to resolve any Low
Reserve Conditions,</p>
<p>during the relevant reporting period.</p>
<h3 id="3174-aemo-must-as-soon-as-reasonably-practicable-publish-any-low">3.17.4. <abbr title="Australian Energy Market Operator">AEMO</abbr> must as soon as reasonably practicable publish any Low</h3>
<p>Reserve Condition Declaration made.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.17.5 and 3.17.6 set out the requirements for AEMO's Low
Reserve Condition Declaration including where AEMO may cancel or amend
the Low Reserve Condition Declaration.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3175-the-publication-of-a-low-reserve-condition-declaration-must-to">3.17.5. The publication of a Low Reserve Condition Declaration must, to</h3>
<p>the extent reasonably practicable, include:</p>
<p><span class="arithmatex">\(a\)</span> the nature and extent of the Low Reserve Condition;</p>
<p><span class="arithmatex">\(b\)</span> the time period over which the Low Reserve Condition Declaration
applies;</p>
<p><span class="arithmatex">\(c\)</span> the circumstances that <abbr title="Australian Energy Market Operator">AEMO</abbr> considers may require it to implement
an <abbr title="Australian Energy Market Operator">AEMO</abbr> Intervention Event in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred
to in clause 3.17.11; and</p>
<p><span class="arithmatex">\(d\)</span> if <abbr title="Australian Energy Market Operator">AEMO</abbr> considers it may be required to implement an <abbr title="Australian Energy Market Operator">AEMO</abbr>
Intervention Event, an estimate of the latest time at which it would
need to intervene through a <abbr title="Australian Energy Market Operator">AEMO</abbr> Intervention Event if the response from
the market would not remove the requirement to do so.</p>
<h3 id="3176-where-aemo-has-made-a-low-reserve-condition-declaration-aemo">3.17.6. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> has made a Low Reserve Condition Declaration, <abbr title="Australian Energy Market Operator">AEMO</abbr></h3>
<p>must as soon as reasonably practicable publish notice of:</p>
<p><span class="arithmatex">\(a\)</span> any cancellation of the Low Reserve Condition Declaration; or</p>
<p><span class="arithmatex">\(b\)</span> any amendment to the Low Reserve Condition Declaration where <abbr title="Australian Energy Market Operator">AEMO</abbr>
considers that there is, or has been, a significant change in the
relevant conditions impacting the status or circumstances of the Low
Reserve Condition.</p>
<h3 id="3177-aemo-may-if-it-reasonably-considers-it-is-required-in-order-to">3.17.7. <abbr title="Australian Energy Market Operator">AEMO</abbr> may, if it reasonably considers it is required in order to</h3>
<p>estimate, or support the estimate of the latest time referred to in
clause 3.17.5(d), request information from <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr>.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.17.8 is intended to be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3178-a-rule-participant-must-comply-with-a-request-made-by-aemo-under">3.17.8. A <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> must comply with a request made by <abbr title="Australian Energy Market Operator">AEMO</abbr> under</h3>
<p>clause 3.17.7 within the time specified in the request or another time
agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="3179-aemo-must-regularly-review-an-estimate-of-the-latest-time">3.17.9. <abbr title="Australian Energy Market Operator">AEMO</abbr> must regularly review an estimate of the latest time</h3>
<p>referred to in clause 3.17.5(d) and, where it considers that the
estimate is not accurate, publish a revised estimate.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.17.10 is updated to reflect the revised Market Information
framework. Rule Participant Market Restricted means information is
available to AEMO, the Coordinator, Electricity Review Board, the
Economic Regulation Authority, other regulators and the specific Rule
Participant. Under the Confidential Information classification these
parties will still be able to access this information as
necessary.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="31710-any-information-provided-by-a-rule-participant-in-response-to-a">3.17.10. Any information provided by a <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> in response to a</h3>
<p>request under clause 3.17.8 is Confidential Information.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.17.11 and 3.17.12 provide a head of power for AEMO to
develop a WEM Procedure which contains the details in respect of the Low
Reserve Condition framework. The approach is the same as the PASA
framework as the detail is intended to be contained in the WEM Procedure
in order to provide more flexibility.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="31711-aemo-must-develop-a-wem-procedure-that-sets-out-how-aemo-will">3.17.11. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure that sets out how <abbr title="Australian Energy Market Operator">AEMO</abbr> will</h3>
<p>assess a Low Reserve Condition and make a Low Reserve Condition
Declaration, which must:</p>
<p><span class="arithmatex">\(a\)</span> describe how <abbr title="Australian Energy Market Operator">AEMO</abbr> assesses if available capacity has become
insufficient to avoid load shedding given reasonably foreseeable
conditions and events;</p>
<p><span class="arithmatex">\(b\)</span> describe how <abbr title="Australian Energy Market Operator">AEMO</abbr> assesses the probability of accredited Essential
System Service providers being insufficient to meet the Essential System
Service Standards;</p>
<p><span class="arithmatex">\(c\)</span> specify at least three probability levels at which <abbr title="Australian Energy Market Operator">AEMO</abbr> will make
Low Reserve Condition Declaration in relation to a specified period of
time, indicating an increasing probability of load shedding (other than
the reduction or disconnection of Interruptible Loads);</p>
<p><span class="arithmatex">\(d\)</span> describe how an assessment of the probability levels described in
clause 3.17.11(c) applies in relation to different periods of time;</p>
<p><span class="arithmatex">\(e\)</span> describe the notification processes and timeframes <abbr title="Australian Energy Market Operator">AEMO</abbr> will
follow when making a Low Reserve Condition Declaration; and</p>
<p><span class="arithmatex">\(f\)</span> describe the intervention process that <abbr title="Australian Energy Market Operator">AEMO</abbr> will follow for
resolving a Low Reserve Condition, including describing general
intervention principles and the interaction with section 7.7.</p>
<h3 id="31712-the-assessment-of-the-probability-levels-described-in-the-wem">3.17.12. The assessment of the probability levels described in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr></h3>
<p>Procedure referred to in clause 3.17.11(d) must be consistent with good
electricity industry practice and must take into account:</p>
<p><span class="arithmatex">\(a\)</span> actual and forecast conditions on the SWIS;</p>
<p><span class="arithmatex">\(b\)</span> the likelihood of the occurrence and impact on the SWIS of events
that are foreseeable in nature but unpredictable in timing; and</p>
<p><span class="arithmatex">\(c\)</span> a prudent allowance for forecasting errors.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Replacement section 3.18 sets out the general obligations with
respect to outages, and sections 3.18A to 3.18H contain other
obligations. The amendments consolidate much of the duplication in
sections 3.18 and 3.19 of the current WEM Rules to reflect a single-step
outage approval process.</p>
<p>Section 3.18 has also been amended by the Tranche 5 Amendments
(Schedule B). However, as this section 3.18 reflects the amendments that
will apply from the start of the new market, please refer to the Tranche
5 Amendments to see the amendments to section 3.18 that will apply until
that time.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318-outages">3.18. Outages</h3>
<h3 id="3181-the-obligations-specified-in-this-section-318-and-sections">3.18.1. The obligations specified in this section 3.18 and sections</h3>
<h3 id="318a-to-321-apply-to-equipment-list-facilities-and-self-scheduling">3.18A to 3.21 apply to Equipment List Facilities and Self-Scheduling</h3>
<p>Outage Facilities.</p>
<h3 id="3182-where-a-reference-is-made-to-an-outage-of-a-registered-facility">3.18.2. Where a reference is made to an Outage of a Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr></h3>
<p>or item of equipment in this section 3.18 and sections 3.18A to 3.21,
this includes partial and complete outages and de-ratings of the
Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or item of equipment.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The definition for 'Outage' is amended in clause 3.18.3. The
definition builds on the definitions of “unavailability” introduced by
Rule Change Proposals RC_2013_15 and RC_2014_03, but has been
restructured to specifically relate to the definition of an Outage.</p>
<p>The Tranches 2 and 3 Amendments created a requirement for Demand Side
Programmes with Capacity Credits to be included on the Equipment
List.</p>
<p>However, the outage quantity calculations in clauses 3.21.6 to
### 3.21.8B do not work properly for Demand Side Programmes and produce
capacity adjusted outage quantities that are always equal to zero. While
the outage quantity calculations could be enhanced to account for Demand
Side Programmes properly, the calculation of a non-zero Forced Outage
quantity for a Demand Side Programme would not lead to payment of
Capacity Cost Refunds because the current refund calculations for Demand
Side Programmes in section 4.26 do not consider Forced Outage
quantities.</p>
<p>Addressing these issues would require material changes, which could
be superseded by the outcomes of the RCM Review. For this reason, Energy
Policy WA proposes to make the following changes to clauses 3.18.3,
### 3.18.4 and 3.18A.3 to remove Demand Side Programmes from the Equipment
List, and to reconsider the treatment of Demand Side Programme outages
more holistically as part of the RCM Review.</p>
<p>Clause 3.18.3 is further amended to clarify:</p>
<ul>
<li><p>that Outages of components of an Outage Facility (e.g. a specific
Facility Technology Type) are covered by the Equipment Limits of that
Facility;</p></li>
<li><p>that the limitation around having to submit Outages for
Semi-Scheduled Facilities and Non‑Scheduled Facilities applies only to
Facilities that contain an Intermittent Generating System;</p></li>
<li><p>the references to Standing Data items in clause 3.18.2(c)(ii);
and</p></li>
<li><p>that the temperature de-rating limitations specified in clause
### 3.18.2(d) do not only apply to Scheduled Facilities.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3183-an-outage-outage">3.18.3. An outage (“<strong>Outage</strong>”):</h3>
<p><span class="arithmatex">\(a\)</span> occurs where any Outage Capability of an Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> could
not, or would not be able to, fully respond to a permitted instruction
or direction to the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> from <abbr title="Australian Energy Market Operator">AEMO</abbr>,
that is consistent with, as applicable:</p>
<p>i. the Equipment Limits for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>ii. in respect of an Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> of a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, any
relevant information or limits relating to the capability of the Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> provided by the <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to <abbr title="Australian Energy Market Operator">AEMO</abbr>, including information
provided to <abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in
clause 2.27A.10(a); or</p>
<p>iii. any relevant limits specified in an NCESS Contract or SESSM Award.</p>
<p><span class="arithmatex">\(b\)</span> applies to each Outage Capability expected from the Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> as specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.18.4;</p>
<p><span class="arithmatex">\(c\)</span> does not occur for an Outage Capability in respect of energy of a
Semi-Scheduled <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or Non-Scheduled <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that contains an
Intermittent Generating System where:</p>
<p>i. there is a shortfall of the intermittent energy source used by the
Intermittent Generating System to generate electricity; or</p>
<p>ii. the average reduction of Remaining Available Capacity over the
relevant Dispatch Interval is less than:</p>
<blockquote>
<p>min (0.1 × Nameplate_Capacity, 10)</p>
</blockquote>
<p>where Nameplate_Capacity is the total nameplate capacity of the
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>’s Energy Producing System specified under Appendix 1(c)(i) or
Appendix 1(d)(i), as applicable;</p>
<p><span class="arithmatex">\(d\)</span> does not occur for the energy Outage Capability of a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> as a
result of temperature de-rating that is consistent with the Standing
Data or Registered Generator Performance Standards for the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(e\)</span> [Blank]</p>
<p><span class="arithmatex">\(f\)</span> does not occur for any <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> where that <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> has failed to
comply with a Dispatch Instruction in circumstances detailed in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Procedure referred to in clause 3.18.4.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18.4 sets out the matters that relate to outages that are to
be documented by AEMO in a WEM Procedure. Clause 3.18.4 is amended to
provide reference to specific information requirements that must be
include in Outage publication, as described in amended clauses 3.22.1,
### 3.22.1A and 3.22.2.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3184-aemo-must-develop-a-wem-procedure-dealing-with">3.18.4. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure dealing with:</h3>
<p><span class="arithmatex">\(a\)</span> the submission, evaluation and approval of Outage Plans, including
applicable timelines, which must include a requirement for <abbr title="Australian Energy Market Operator">AEMO</abbr> to
notify a Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> where <abbr title="Australian Energy Market Operator">AEMO</abbr> determines
that an Outage Plan or Planned Outage is at risk of rejection, or the
Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is recalled to service from a Planned Outage;</p>
<p><span class="arithmatex">\(b\)</span> the circumstances where a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> has failed to comply with a
Dispatch Instruction for the purpose of clause 3.18.3(f), which should
also include where the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> has a delayed response to a Dispatch
Instruction;</p>
<p><span class="arithmatex">\(c\)</span> any requirements for <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> to notify or seek consent
to commence or complete an Outage, including any relevant processes to
be followed where the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or item of equipment is being taken out
of service, or returned to service;</p>
<p><span class="arithmatex">\(d\)</span> Outage coordination, which must include:</p>
<p>i. for the purposes of clause 3.18C.3, specifying the matters to be
considered when determining whether an Impacted Participant has been
unduly impacted by the Outage Plan of an Impacting Participant; and</p>
<p>ii. the processes and any other matters referred to in clause 3.18C.12;</p>
<p><span class="arithmatex">\(e\)</span> information requirements for processes relating to Outages,
including, but not limited to:</p>
<p>i. minimum information requirements for an Outage Plan; and</p>
<p>ii. any other supporting information that may be used by <abbr title="Australian Energy Market Operator">AEMO</abbr> to
evaluate or assess an Outage Plan;</p>
<p><span class="arithmatex">\(f\)</span> forecast assumptions and the methodology to be used for Outage
Evaluations, which may differ across evaluation timeframes;</p>
<p><span class="arithmatex">\(g\)</span> the methodology for assessing whether there would be a shortfall
of available accredited capacity to provide Essential System Services if
an Outage Plan is approved;</p>
<p><span class="arithmatex">\(h\)</span> publication of Outage-related information, which must include the
information in clauses 3.22.1, 3.22.1A and 3.22.2; and</p>
<p><span class="arithmatex">\(i\)</span> any other matters relating to this section 3.18 and sections 3.18A
to 3.21.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.18A sets out the obligations and requirements with
respect to outage submissions.</p>
<p>The Equipment List (and the new Self-Scheduling Outage Facility List)
is expanded to include secondary equipment (e.g. protection schemes,
SCADA/communications equipment, etc), as an outage of those types of
equipment can have significant power system security
implications.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318a-equipment-list-and-self-scheduling-outage-facilities">3.18A. Equipment List and Self-Scheduling Outage Facilities</h3>
<h3 id="318a1-aemo-must-maintain-a-list-of-all-equipment-on-the-swis-that-it">3.18A.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> must maintain a list of all equipment on the SWIS that it</h3>
<p>determines is subject to Outage scheduling in accordance with this
section 3.18A and sections 3.18B to 3.21 (“<strong>Equipment List</strong>”).</p>
<h3 id="318a2-aemo-must-publish-the-equipment-list-on-the-wem-website-and">3.18A.2. <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish the Equipment List on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website and</h3>
<p>must, as soon as practicable after it becomes aware of an error relating
to the Equipment List, or otherwise determines that a change is required
to the Equipment List, update the Equipment List to address the error or
reflect the change and publish the updated Equipment List on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Website.</p>
<h3 id="318a3-the-equipment-list-must-include">3.18A.3. The Equipment List must include:</h3>
<p><span class="arithmatex">\(a\)</span> any part of a transmission system that could limit the output of
an Energy Producing System that <abbr title="Australian Energy Market Operator">AEMO</abbr> has included on the Equipment List,
however described by <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(b\)</span> all Scheduled Facilities holding Capacity Credits;</p>
<p><span class="arithmatex">\(c\)</span> all Semi-Scheduled Facilities holding Capacity Credits with a
Standing Data nameplate capacity that equals or exceeds 10 MW and all
Semi-Scheduled Facilities containing an Electric Storage Resource;</p>
<p><span class="arithmatex">\(d\)</span> all Energy Producing Systems serving an Intermittent Load under
clause 2.30B.2(a) with a System Size that equals or exceeds 10 MW;</p>
<p><span class="arithmatex">\(e\)</span> all Registered Facilities accredited under section 2.34A to
provide an Essential System Service, or subject to an NCESS Contract;
and</p>
<p><span class="arithmatex">\(f\)</span> any other equipment that <abbr title="Australian Energy Market Operator">AEMO</abbr> determines must be subject to Outage
scheduling to maintain Power System Security and Power System
Reliability, which may include secondary network equipment, or
communication and control systems, however described by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="318a4-the-equipment-list-may-specify-that-an-equipment-list-facility">3.18A.4. The Equipment List may specify that an Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr></h3>
<p>is subject to Outage scheduling by <abbr title="Australian Energy Market Operator">AEMO</abbr> only at certain times of the
year.</p>
<h3 id="318a5-a-market-participant-and-a-network-operator-must-schedule">3.18A.5. A Market Participant and a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must schedule</h3>
<p>Outages for each of its Equipment List Facilities in accordance with
this section 3.18A and sections 3.18B to 3.21.</p>
<h3 id="318a6-aemo-must-maintain-a-list-of-self-scheduling-outage-facilities">3.18A.6. <abbr title="Australian Energy Market Operator">AEMO</abbr> must maintain a list of Self-Scheduling Outage Facilities</h3>
<p>that it determines must submit Outage Plans to <abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with
this section 3.18A and sections 3.18B to 3.21 (“<strong>Self-Scheduling Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> List</strong>”).</p>
<h3 id="318a7-aemo-must-publish-the-self-scheduling-outage-facility-list-on">3.18A.7. <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish the Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> List on</h3>
<p>the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website and must, as soon as practicable after it becomes aware
of an error relating to the Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> List, or
otherwise determines that a change is required to the Self-Scheduling
Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> List, update the Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> List to
address the error or reflect the change and publish the updated
Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> List on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</p>
<h3 id="318a8-the-self-scheduling-outage-facility-list-must-include">3.18A.8. The Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> List must include:</h3>
<p><span class="arithmatex">\(a\)</span> any Scheduled <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, Semi-Scheduled <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, Non-Scheduled
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, and any Energy Producing System serving an Intermittent Load
and to which clause 2.30B.2(a) relates, that is not an Equipment List
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(b\)</span> any other equipment that <abbr title="Australian Energy Market Operator">AEMO</abbr> determines must submit Outage Plans
to <abbr title="Australian Energy Market Operator">AEMO</abbr> to maintain Power System Security and Power System Reliability
however described by <abbr title="Australian Energy Market Operator">AEMO</abbr>, which may include secondary equipment.</p>
<h3 id="318a9-the-self-scheduling-outage-facility-list-may-specify-that-a">3.18A.9. The Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> List may specify that a</h3>
<p>Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is required to submit Outage Plans to
<abbr title="Australian Energy Market Operator">AEMO</abbr> only at certain times of the year.</p>
<h3 id="318a10-a-market-participant-and-a-network-operator-must-submit-outage">3.18A.10. A Market Participant and a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must submit Outage</h3>
<p>Plans to <abbr title="Australian Energy Market Operator">AEMO</abbr> for each of its Self-Scheduling Outage Facilities in
accordance with this section 3.18A and sections 3.18B to 3.21.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.18B sets out the obligations and requirements with
respect to the submission of Outage Plans.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318b-submission-of-outage-plan">3.18B. Submission of Outage Plan</h3>
<h3 id="318b1-an-outage-plan-outage-plan-must">3.18B.1. An outage plan (“<strong>Outage Plan</strong>”) must:</h3>
<p><span class="arithmatex">\(a\)</span> relate to an Outage of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p><span class="arithmatex">\(b\)</span> relate to a specific Outage Capability of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(c\)</span> only be for the purposes of Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance.</p>
<h3 id="318b2-a-market-participant-or-network-operator-must-submit-a-request">3.18B.2. A Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must submit a request</h3>
<p>to <abbr title="Australian Energy Market Operator">AEMO</abbr> to approve an Outage Plan for an Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or
Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18B.3 is amended to clarify that the information
requirements for an Outage Plan must contain:</p>
<ul>
<li><p>information on each Facility Technology Type that is impacted by
the Outage, including Remaining Available Capacity values (where
relevant to the type of Facility);</p></li>
<li><p>the Remaining Available Capacity of the Facility as a whole
(where relevant to the type of Facility);</p></li>
<li><p>both a commencement and a completion time, each specified as a
Dispatch Interval. (the definition of Outage Period is also being
amended to clarify that the Outage timeframe is from the start of the
commencement Dispatch Interval to the end of the completion Dispatch
Interval); and</p></li>
<li><p>where a condition of the Outage is that equipment must be
returned to service periodically through the duration of the Outage
(typically in relation to Network Outages), the time periods within the
Outage where the equipment will be temporarily returned to
service.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318b3-an-outage-plan-must-contain">3.18B.3. An Outage Plan must contain:</h3>
<p><span class="arithmatex">\(a\)</span> details of the Outage Plan including:</p>
<p>i. the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> affected by the Outage and, where relevant, each
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Type of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> affected by the Outage;</p>
<p>ii the Outage Capabilities affected by the Outage for the Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> and for each <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Type of the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>iii. a description of the purpose of the Outage;</p>
<p>iv. the Outage Commencement Interval and Outage Completion Interval;</p>
<p>v. an Outage Contingency Plan;</p>
<p>vi. where relevant, the Remaining Available Capacity of each Outage
Capability for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>vii. where relevant, the Remaining Available Capacity for each <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
Technology Type for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>viii. where relevant, the Outage Return To Service Commencement
Interval and Outage Return To Service Completion Interval for each
Outage Return To Service Period; and</p>
<p>ix. confirmation of any applicable Availability Declaration Exemption,</p>
<p>as specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.18.4;</p>
<p><span class="arithmatex">\(b\)</span> an Outage First Submission Date; and</p>
<p><span class="arithmatex">\(c\)</span> any other details specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in
clause 3.18.4.</p>
<h3 id="318b4-despite-clause-318b8ci-a-market-participant-or-network">3.18B.4. Despite clause 3.18B.8(c)(i), a Market Participant or Network</h3>
<p>Operator may submit an Outage Plan for approval where, for that Outage
Plan ("<strong>Availability Declaration Exemption</strong>"):</p>
<p><span class="arithmatex">\(a\)</span> the purpose of the Outage is to conduct Mandatory Routine
Maintenance and the following conditions are satisfied:</p>
<p>i. the applicable deadline for the proposed Mandatory Routine
Maintenance falls within the Outage Period;</p>
<p>ii. the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is aware that if the
Mandatory Routine Maintenance is not undertaken before or during the
Outage Period that at least one Outage Capability will otherwise suffer
an Outage for part of the Outage Period because the applicable deadline
for the Mandatory Routine Maintenance will have passed;</p>
<p>iii. the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is not aware of any
other reason why, if <abbr title="Australian Energy Market Operator">AEMO</abbr> rejected the Outage Plan, the relevant Outage
Capability would otherwise be affected; and</p>
<p>iv. the Outage Plan includes the details of the Mandatory Routine
Maintenance; or</p>
<p><span class="arithmatex">\(b\)</span> the Outage will immediately follow a Planned Outage of the
relevant Outage Capability, <abbr title="Australian Energy Market Operator">AEMO</abbr> has not received a notification under
clauses 3.18D.9 in respect of the earlier Planned Outage, and the Market
Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is not aware of any other reason why the
relevant Outage Capability would otherwise be affected if the Outage
Plan did not proceed.</p>
<h3 id="318b5-if-at-the-time-a-market-participant-submits-an-outage-plan">3.18B.5. If, at the time a Market Participant submits an Outage Plan</h3>
<p>that is a request for Opportunistic Maintenance for a Scheduled
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>:</p>
<p><span class="arithmatex">\(a\)</span> the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is not synchronised;</p>
<p><span class="arithmatex">\(b\)</span> the proposed start time for the relevant Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
Maintenance is before the time when the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> could be synchronised
in accordance with its relevant Equipment Limits; and</p>
<p><span class="arithmatex">\(c\)</span> the Outage Plan includes the proposed start time of the Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance,</p>
<p>then, the Market Participant may exclude from the start of the relevant
Outage Period in that Outage Plan, any Dispatch Intervals during which
the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> could not be synchronised in accordance with its Equipment
Limits, provided that the Market Participant:</p>
<p><span class="arithmatex">\(d\)</span> does not commence the relevant Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance until
the request is approved by <abbr title="Australian Energy Market Operator">AEMO</abbr>; and</p>
<p><span class="arithmatex">\(e\)</span> immediately withdraws the request if <abbr title="Australian Energy Market Operator">AEMO</abbr> has not approved the
request prior to the Dispatch Interval in which the relevant Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance is intended to commence.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18B.6 is proposed to be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318b6-an-outage-plan-and-any-information-submitted-as-part-of-the">3.18B.6. An Outage Plan and any information submitted as part of the</h3>
<p>request to approve an Outage Plan by a Market Participant or a Network
Operator must represent the good faith intention of the Market
Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> that the requested Outage is for the
purpose of Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18B.7 will not be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318b7-an-outage-plan-and-any-information-submitted-as-part-of-the">3.18B.7. An Outage Plan and any information submitted as part of the</h3>
<p>request to approve an Outage Plan for a Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>,
must represent the good faith intention of the Market Participant or
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> that the Outage is for the purpose of Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
Maintenance.</p>
<h3 id="318b8-a-market-participant-or-network-operator-must-submit-an-outage">3.18B.8. A Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must submit an Outage</h3>
<p>Plan in accordance with the following requirements, as applicable:</p>
<p><span class="arithmatex">\(a\)</span> for an Outage exceeding 24 hours in duration for an Equipment List
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or a Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, no later than 10:00 AM on
the day prior to the Scheduling Day for the Trading Day on which the
Outage Commencement Interval falls;</p>
<p><span class="arithmatex">\(b\)</span> for an Outage of up to 24 hours in duration:</p>
<p>i. in respect of a Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, no later than 120
minutes before the Outage Commencement Interval;</p>
<p>ii. in respect of an Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> proposing to undertake
Opportunistic Maintenance:</p>
<p>1. at any time between:</p>
<p>A. 10:00 AM on the day prior to the Scheduling Day for the Trading Day
on which the Outage Commencement Interval falls; and</p>
<p>B. 120 minutes before the Outage Commencement Interval; and</p>
<p>2. where the Outage Period must be separated by at least 24 hours from
any other Outage Period for Opportunistic Maintenance for the Equipment
List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p>iii. for an Outage of an Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is not
Opportunistic Maintenance, no later than 10:00 AM on the day prior to
the Scheduling Day for the Trading Day on which the Outage Commencement
Interval falls;</p>
<p><span class="arithmatex">\(c\)</span> where the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> reasonably
believes that:</p>
<p>i. except where an Availability Declaration Exemption applies, if the
Outage Plan was rejected, the relevant remaining Outage Capability of
the Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> would
otherwise not be affected; and</p>
<p>ii. it would be able to complete the proposed Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
Maintenance and the relevant Outage Capability would no longer be on
Outage by the end of the proposed Outage Period; and</p>
<p><span class="arithmatex">\(d\)</span> no earlier than 3 years prior to the day on which the Outage
Commencement Interval falls.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.18C sets out the obligations and requirements with
respect to outage coordination.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318c-outage-coordination">3.18C. Outage Coordination</h3>
<h3 id="318c1-for-the-purposes-of-this-section-318c">3.18C.1. For the purposes of this section 3.18C:</h3>
<p><span class="arithmatex">\(a\)</span> a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> that submits an Outage Plan that impacts an
Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> (other than a Load) of a Market Participant is an
“Impacting Participant”; and</p>
<p><span class="arithmatex">\(b\)</span> a Market Participant whose Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> (other than a Load) is
impacted by a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is an “Impacted Participant”,</p>
<p>where "impacts" and "impacted" are determined as per the process
identified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure in clause 3.18.4.</p>
<h3 id="318c2-an-outage-plan-that-is-submitted-by-an-impacting-participant">3.18C.2. An Outage Plan that is submitted by an Impacting Participant,</h3>
<p>who is aware of an impact, must include:</p>
<p><span class="arithmatex">\(a\)</span> a confirmation by the Impacting Participant that it has notified
the Impacted Participant; and</p>
<p><span class="arithmatex">\(b\)</span> details of the discussions between the Impacting Participant and
Impacted Participants to coordinate the Outage proposed in the Outage
Plan and the outcome of those discussions,</p>
<p>at least 6 months prior to the Outage Commencement Interval.</p>
<h3 id="318c3-an-impacted-participant-may-request-aemo-to-undertake-outage">3.18C.3. An Impacted Participant may request <abbr title="Australian Energy Market Operator">AEMO</abbr> to undertake Outage</h3>
<p>coordination where:</p>
<p><span class="arithmatex">\(a\)</span> it reasonably considers that its Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> will be unduly
impacted by an Outage Plan having regard to matters specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Procedure referred to in clause 3.18.4;</p>
<p><span class="arithmatex">\(b\)</span> it has requested the Impacting Participant to vary the Outage
Period or any other component of the Outage Plan in order to minimise
the impact on its Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(c\)</span> its request is made in accordance with the process specified in
the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.18.4.</p>
<h3 id="318c4-following-a-request-from-an-impacted-participant-under-clause">3.18C.4. Following a request from an Impacted Participant under clause</h3>
<h3 id="318c3-aemo-must-determine-acting-reasonably-and-in-accordance-with">3.18C.3, <abbr title="Australian Energy Market Operator">AEMO</abbr> must determine, acting reasonably, and in accordance with</h3>
<p>the principles specified in clause 3.18C.5 and the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure
referred to in clause 3.18.4, whether the Outage Plan submitted by the
Impacting Participant should be revised and the revisions that are
required to be made.</p>
<h3 id="318c5-when-making-a-determination-under-clause-318c4-aemo-must">3.18C.5. When making a determination under clause 3.18C.4, <abbr title="Australian Energy Market Operator">AEMO</abbr> must</h3>
<p>have regard to the following principles in the following order of
importance:</p>
<p><span class="arithmatex">\(a\)</span> any Power System Security or Power System Reliability implications
if the Outage Plan submitted by the Impacting Participant did not occur
at the Outage Commencement Interval and for the Outage Period requested;</p>
<p><span class="arithmatex">\(b\)</span> whether the Outage Plan submitted by the Impacting Participant was
foreshadowed in the Outage Intention Plan;</p>
<p><span class="arithmatex">\(c\)</span> the notice provided by the Impacting Participant for the Outage
Plan and the timing of the request for Outage coordination by the
Impacted Participant;</p>
<p><span class="arithmatex">\(d\)</span> the technical reasons for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance, and the
implications for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> if the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance
is not commenced at the Outage Commencement Interval requested;</p>
<p><span class="arithmatex">\(e\)</span> any reasons, other than financial implications, provided by the
Impacting Participant in the Outage Plan as to why the Outage Plan could
not be varied as requested by the Impacted Participant;</p>
<p><span class="arithmatex">\(f\)</span> any other principles referred to in clause 3.18C.12(d); and</p>
<p><span class="arithmatex">\(g\)</span> any other information provided by the Impacting Participant or an
Impacted Participant to <abbr title="Australian Energy Market Operator">AEMO</abbr> as part of the Outage coordination.</p>
<h3 id="318c6-aemo-must-notify-each-impacted-participant-and-the-impacting">3.18C.6. <abbr title="Australian Energy Market Operator">AEMO</abbr> must notify each Impacted Participant and the Impacting</h3>
<p>Participant of its determination under clause 3.18C.4 as soon as
practicable.</p>
<h3 id="318c7-aemo-may-include-in-the-outage-coordination-any-other-impacted">3.18C.7. <abbr title="Australian Energy Market Operator">AEMO</abbr> may include in the Outage coordination any other Impacted</h3>
<p>Participant when undertaking Outage coordination whether or not that
Impacted Participant has requested Outage coordination by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="318c8-in-making-a-determination-in-respect-of-the-coordination-of-an">3.18C.8. In making a determination in respect of the coordination of an</h3>
<p>Outage, <abbr title="Australian Energy Market Operator">AEMO</abbr> must consult, in accordance with any process specified in
the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.18.4, with each Impacted
Participant.</p>
<h3 id="318c9-a-market-participant-and-network-operator-must-comply-with-a">3.18C.9. A Market Participant and <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must comply with a</h3>
<p>determination by <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.18C.4, and, if required, revise or
withdraw the Outage Plan.</p>
<h3 id="318c10-where-aemo-notifies-a-market-participant-or-network-operator">3.18C.10. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> notifies a Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr></h3>
<p>that an Outage Plan submitted by it is unacceptable, and the Economic
Regulation Authority does not give <abbr title="Australian Energy Market Operator">AEMO</abbr> a direction under clause</p>
<h3 id="318f6e-then-aemo-and-the-market-participant-or-network-operator">3.18F.6(e), then <abbr title="Australian Energy Market Operator">AEMO</abbr> and the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr></h3>
<p>must use best endeavours to agree an alternative time for the relevant
Outage Plan.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18C.11 is removed so that the confidentiality status of
Outage coordination information can be determined using the standard
Market Information classification framework.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318c11-blank">3.18C.11. [Blank]</h3>
<h3 id="318c12-aemo-must-set-out-the-processes-for-and-any-other-matters">3.18C.12. <abbr title="Australian Energy Market Operator">AEMO</abbr> must set out the processes for, and any other matters</h3>
<p>relating to, Outage coordination in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in
clause 3.18.4, which must include:</p>
<p><span class="arithmatex">\(a\)</span> the conditions that must apply before an Impacted Participant can
make a request for Outage coordination under clause 3.18C.3;</p>
<p><span class="arithmatex">\(b\)</span> the types of determinations that <abbr title="Australian Energy Market Operator">AEMO</abbr> may make under clause</p>
<h3 id="318c4-which-may-be-more-than-one-including">3.18C.4, which may be more than one, including:</h3>
<p>i. that no revisions to the Outage Plan submitted by the Impacting
Participant are required;</p>
<p>ii. that the Outage Commencement Interval specified in the Outage Plan
submitted by the Impacting Participant be revised; or</p>
<p>iii. that the Outage Commencement Interval specified in any Outage Plan
submitted by the Impacted Participant be revised;</p>
<p><span class="arithmatex">\(c\)</span> the factors which <abbr title="Australian Energy Market Operator">AEMO</abbr> must take into account when making a
determination under clause 3.18C.4, which must include that the:</p>
<p>i. primary focus must be on the Impacted Participant’s Planned Outages,
requested Outage Plans, or Outage Plans foreshadowed in the Outage
Intention Plan; and</p>
<p>ii. secondary focus must be on all other factors, such as the time of
year; and</p>
<p><span class="arithmatex">\(d\)</span> any principles <abbr title="Australian Energy Market Operator">AEMO</abbr> must take into account when making a
determination under clause 3.18C.4 in addition to the principles
specified in clause 3.18C.5.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.18D sets out the obligations and requirements with
respect to revisions to Outage Plans.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318d-outage-revision">3.18D. Outage Revision</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18D.1 is amended to:</p>
<ul>
<li><p>clarify that any Remaining Available Capacity for a Planned
Outage should not be reduced further than the approved level under this
clause; and</p></li>
<li><p>clarify that the Outage Completion Interval should not be
replaced by a later Dispatch Interval under this clause.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318d1-a-market-participant-or-a-network-operator-may-revise-a-planned">3.18D.1. A Market Participant or a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> may revise a Planned</h3>
<p>Outage at any time prior to the completion of the Planned Outage,
provided:</p>
<p><span class="arithmatex">\(a\)</span> the revised Outage Commencement Interval is not earlier than the
previous Outage Commencement Interval;</p>
<p><span class="arithmatex">\(b\)</span> the revised Outage Completion Interval is not later than the
previous Outage Completion Interval;</p>
<p><span class="arithmatex">\(c\)</span> any revised Remaining Available Capacity for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>,
as relevant, is not proposed to be further reduced from the previous
submission; and</p>
<p><span class="arithmatex">\(d\)</span> other aspects of the Planned Outage, as specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Procedure referred to in clause 3.18.4, are unchanged.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18D.2 is amended to clarify that once an Outage Plan has
been rejected or withdrawn it should no longer be revised.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318d2-an-outage-plan-that-has-not-been-rejected-by-aemo-or-withdrawn">3.18D.2. An Outage Plan that has not been rejected by <abbr title="Australian Energy Market Operator">AEMO</abbr> or withdrawn</h3>
<p>by the <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> may be revised at any time as long as the
revision addresses each of the requirements specified in clause 3.18B.8.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18D.3 is amended to clarify that multiple Remaining
Available Capacity values may be associated with an Outage and that AEMO
is not required to re-evaluate and Outage Plan if the proposed change is
to increase a Remaining Available Capacity.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318d3-aemo-may-but-is-not-required-to-undertake-an-outage">3.18D.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> may, but is not required to, undertake an Outage</h3>
<p>Evaluation for an Outage Plan revised under clause 3.18D.1 where the
reason for the revision is one or more of the following:</p>
<p><span class="arithmatex">\(a\)</span> the Outage Period is proposed to be reduced;</p>
<p><span class="arithmatex">\(b\)</span> any relevant Remaining Available Capacity for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
is proposed to be increased from the previous submission; or</p>
<p><span class="arithmatex">\(c\)</span> the Outage Contingency Plan is proposed to be varied.</p>
<h3 id="318d4-where-an-outage-plan-no-longer-meets-the-requirements-detailed">3.18D.4. Where an Outage Plan no longer meets the requirements detailed</h3>
<p>in 3.18B.8, the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must revise, or
withdraw, the Outage Plan.</p>
<h3 id="318d5-other-than-for-opportunistic-maintenance-despite-a-revision-to">3.18D.5. Other than for Opportunistic Maintenance, despite a revision to</h3>
<p>an Outage Plan, the Outage Plan will retain the original Outage First
Submission Date.</p>
<h3 id="318d6-subject-to-clause-318d3-aemo-must-assess-a-revision-to-an">3.18D.6. Subject to clause 3.18D.3, <abbr title="Australian Energy Market Operator">AEMO</abbr> must assess a revision to an</h3>
<p>Outage Plan in accordance with the Outage Evaluation Criteria.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.18D.7 and 3.18D.8 are intended to be Category C civil
penalty provisions.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318d7-a-market-participant-or-network-operator-that-no-longer-intends">3.18D.7. A Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> that no longer intends</h3>
<p>that the relevant Outage Capability of its Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> will be
subject to an Outage for the purpose of Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance must
notify <abbr title="Australian Energy Market Operator">AEMO</abbr> and withdraw the Outage Plan or Planned Outage as soon as
practicable.</p>
<h3 id="318d8-a-market-participant-or-network-operator-who-becomes-aware-of">3.18D.8. A Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> who becomes aware of</h3>
<p>any changes to the information in an Outage Plan submitted to <abbr title="Australian Energy Market Operator">AEMO</abbr> under
clause 3.18B.2 must revise or withdraw the Outage Plan as soon as
practicable.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18D.9 is amended to clarify that multiple Remaining
Available Capacity values may be associated with the Outage, and the
Rule Participant is obligated to revise the Outage Plan if it is aware
that any of those no longer meet the availability requirements specified
in clause 3.18B.8.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318d9-a-market-participant-or-network-operator-who-is-aware-or-ought">3.18D.9. A Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> who is aware, or ought</h3>
<p>to be aware in the circumstances that, except where an Availability
Declaration Exemption applies, if the Outage Plan was rejected, all of
the relevant Outage Capability would still be subject to an Outage for
any part of the Outage Period, must as soon as practicable:</p>
<p><span class="arithmatex">\(a\)</span> revise the Outage Plan to amend the Outage Period or increase any
relevant Remaining Available Capacity (or both) to meet the requirements
specified in clause 3.18B.8;</p>
<p><span class="arithmatex">\(b\)</span> if the Outage Plan is not approved, withdraw the Outage Plan; or</p>
<p><span class="arithmatex">\(c\)</span> if the Outage Plan is approved, notify <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.18E sets out the obligations and requirements with
respect to evaluation of Outage Plans.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318e-outage-evaluation">3.18E. Outage Evaluation</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18E.1 is amended to clarify that AEMO must evaluate an
Outage Plan as soon as practicable after it has been revised.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318e1-for-each-outage-plan-that-aemo-is-required-to-undertake-an">3.18E.1. For each Outage Plan that <abbr title="Australian Energy Market Operator">AEMO</abbr> is required to undertake an</h3>
<p>Outage Evaluation, <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> where possible to do so, and subject to all required information
being available, undertake the Outage Evaluation as soon as practicable
after the Outage Plan has been submitted or revised;</p>
<p><span class="arithmatex">\(b\)</span> notify the relevant Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> as soon
as practicable of the outcome of the Outage Evaluation;</p>
<p><span class="arithmatex">\(c\)</span> publish the status of the Outage Plan following completion of the
Outage Evaluation, including an assessment of whether a Planned Outage
is at risk of rejection; and</p>
<p><span class="arithmatex">\(d\)</span> keep a record of the Outage Evaluation, together with the reasons
for each Outage Evaluation and assessment.</p>
<h3 id="318e2-for-an-outage-plan-that-is-not-yet-approved-if">3.18E.2. For an Outage Plan that is not yet approved, if:</h3>
<p><span class="arithmatex">\(a\)</span> the relevant Outage Capability is subject to a Planned Outage and
<abbr title="Australian Energy Market Operator">AEMO</abbr> has received a notification under clause 3.18D.9 in relation to
that Planned Outage;</p>
<p><span class="arithmatex">\(b\)</span> the relevant Outage Capability is subject to a Planned Outage and
<abbr title="Australian Energy Market Operator">AEMO</abbr> is aware that it should have received a notification under clause</p>
<h3 id="318d9-in-relation-to-that-planned-outage-or">3.18D.9 in relation to that Planned Outage; or</h3>
<p><span class="arithmatex">\(c\)</span> the relevant Outage Capability is subject to a Forced Outage,</p>
<p>then, <abbr title="Australian Energy Market Operator">AEMO</abbr> must delay the Outage Evaluation for that Outage Plan until:</p>
<p><span class="arithmatex">\(d\)</span> the relevant Outage Capability is returned to service; or</p>
<p><span class="arithmatex">\(e\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> receives evidence to its satisfaction from the Market
Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> that the relevant Outage Capability
would not be subject to an Outage before the Outage Commencement
Interval in the Outage Plan that is awaiting approval.</p>
<h3 id="318e3-aemo-must-reject-an-outage-plan-for-an-equipment-list-facility">3.18E.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> must reject an Outage Plan for an Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr></h3>
<p>or Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> if it is aware that any of the
requirements for an Outage Plan in clause 3.18B.8 have not been met or
complied with.</p>
<h3 id="318e4-if-an-outage-plan-for-a-self-scheduling-outage-facility-is-not">3.18E.4. If an Outage Plan for a Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is not</h3>
<p>rejected by <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.18E.3, <abbr title="Australian Energy Market Operator">AEMO</abbr> is deemed to have approved
the Outage Plan from the time <abbr title="Australian Energy Market Operator">AEMO</abbr> received the request for approval of
the Outage Plan under clause 3.18B.2.</p>
<h3 id="318e5-aemo-must-evaluate-all-outage-plans-for-equipment-list">3.18E.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> must evaluate all Outage Plans for Equipment List</h3>
<p>Facilities as required by these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules by assessing the Outage Plan
against the Outage Evaluation Criteria (“<strong>Outage Evaluation</strong>”). This
evaluation must:</p>
<p><span class="arithmatex">\(a\)</span> be undertaken on Outage Plans in the order in which they are
submitted to <abbr title="Australian Energy Market Operator">AEMO</abbr> unless <abbr title="Australian Energy Market Operator">AEMO</abbr> considers it is more efficient or
effective to evaluate Outage Plans out of order;</p>
<p><span class="arithmatex">\(b\)</span> be based on the information available to <abbr title="Australian Energy Market Operator">AEMO</abbr> at the time the
Outage Evaluation is undertaken;</p>
<p><span class="arithmatex">\(c\)</span> occur when an Outage Plan is received or revised and where
required as part of the PASA studies; and</p>
<p><span class="arithmatex">\(d\)</span> where an Availability Declaration Exemption applies in respect of
Mandatory Routine Maintenance, not result in the Outage Plan being
rejected due to that Mandatory Routine Maintenance not being completed
before the applicable deadline.</p>
<h3 id="318e6-in-respect-of-an-outage-evaluation-for-an-outage-plan-of-an">3.18E.6. In respect of an Outage Evaluation for an Outage Plan of an</h3>
<p>Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> for Opportunistic Maintenance, <abbr title="Australian Energy Market Operator">AEMO</abbr>:</p>
<p><span class="arithmatex">\(a\)</span> may reject the Outage Plan if it considers there is inadequate
time to undertake the Outage Evaluation;</p>
<p><span class="arithmatex">\(b\)</span> is deemed to have rejected the Outage Plan 120 minutes before the
Outage Commencement Interval if the Outage Evaluation has not been
completed and the relevant Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> has
not been notified of the Outage Evaluation outcome; and otherwise</p>
<p><span class="arithmatex">\(c\)</span> must approve the Outage Plan if it considers the Outage Evaluation
Criteria has been met.</p>
<h3 id="318e7-in-respect-of-an-outage-evaluation-for-an-outage-plan-of-an">3.18E.7. In respect of an Outage Evaluation for an Outage Plan of an</h3>
<p>Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is not for Opportunistic Maintenance, <abbr title="Australian Energy Market Operator">AEMO</abbr>:</p>
<p><span class="arithmatex">\(a\)</span> must approve or reject each Outage Plan using the Outage
Evaluation Criteria and in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.18.4;</p>
<p><span class="arithmatex">\(b\)</span> must not show bias towards a Market Participant or Network
Operator in evaluating the Outage Plan other than as required by the
process for prioritisation set out in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in
clause 3.18.4;</p>
<p><span class="arithmatex">\(c\)</span> may reject an Outage Plan where the Outage Plan First Submission
Date was less than six weeks before the Outage Commencement Interval
without evaluation if, in its opinion, the submitting party has not
allowed adequate time for the Outage Plan to be assessed;</p>
<p><span class="arithmatex">\(d\)</span> may approve an Outage Plan where the Outage Evaluation Criteria
are met for the Outage Period;</p>
<p><span class="arithmatex">\(e\)</span> may approve an Outage Plan, despite the Outage Evaluation Criteria
not being met, if <abbr title="Australian Energy Market Operator">AEMO</abbr> reasonably considers that rejecting the Outage
Plan would pose a greater threat to Power System Security or Power
System Reliability over the long term;</p>
<p><span class="arithmatex">\(f\)</span> is deemed to have rejected the Outage Plan at 2:00 PM on the
Trading Day two days prior to the Outage Commencement Interval, if the
Outage Evaluation has not been completed and the relevant Market
Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> has not been notified of the Outage
Evaluation outcome; and</p>
<p><span class="arithmatex">\(g\)</span> may consider more than one Outage Plan together and approve or
reject the Outage Plans as a group.</p>
<h3 id="318e8-the-outage-evaluation-criteria-outage-evaluation">3.18E.8. The Outage Evaluation Criteria ("**Outage Evaluation</h3>
<p>Criteria**") is met when in <abbr title="Australian Energy Market Operator">AEMO</abbr>’s opinion there will be sufficient
Network in service and capacity available for dispatch to maintain Power
System Security and Power System Reliability in accordance with the
Power System Security Principles and Power System Reliability
Principles, taking into account the methods and criteria specified in
the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.18.4.</p>
<h3 id="318e9-aemo-may-undertake-a-single-outage-evaluation-for-a-group-of">3.18E.9. <abbr title="Australian Energy Market Operator">AEMO</abbr> may undertake a single Outage Evaluation for a group of</h3>
<p>related Outage Plans. When a group of Outage Plans that are considered
together do not meet the Outage Evaluation Criteria, then <abbr title="Australian Energy Market Operator">AEMO</abbr> must
follow the process for prioritisation in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.18.4.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18E.10 is amended to:</p>
<ul>
<li><p>remove clause 3.18E.10(d), because it is covered by clause
### 3.18E.10(e) (now renumbered to clause 3.18E.10(d);</p></li>
<li><p>clarify that where a Rule Participant has revised an Outage Plan
prior to it being approved, while AEMO will generally give priority
based on its first submission date, AEMO must also consider the impact
of the change on other Outage Plans that have since been submitted
(based on public information) - for example, if the revision is
significant and is made very close to the commencement time, this may
impact another Rule Participant’s Outage submission that has been made
in good faith; and</p></li>
<li><p>clarify that there may be multiple Remaining Available Capacity
quantities associated with an Outage Plan.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318e10-aemo-must-set-out-the-processes-for-and-any-other-matters">3.18E.10. <abbr title="Australian Energy Market Operator">AEMO</abbr> must set out the processes for, and any other matters</h3>
<p>relating to, the prioritisation of Outage Plans in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure
referred to in clause 3.18.4, which must include, subject to maintaining
Power System Security and Power System Reliability, that <abbr title="Australian Energy Market Operator">AEMO</abbr> will:</p>
<p><span class="arithmatex">\(a\)</span> give priority to rescheduled Outage Plans that were approved and
subsequently recalled or rejected by <abbr title="Australian Energy Market Operator">AEMO</abbr> over unapproved Outage Plans;</p>
<p><span class="arithmatex">\(b\)</span> give priority to approved Outage Plans over unapproved Outage
Plans;</p>
<p><span class="arithmatex">\(c\)</span> give priority to any Outage Plans that are not Opportunistic
Maintenance;</p>
<p><span class="arithmatex">\(d\)</span> give priority to Outage Plans in the order of the Outage First
Submission Date, subject to reviewing the impact of a changed Outage
Period on other Outage Plans that have been submitted; and</p>
<p><span class="arithmatex">\(e\)</span> consider:</p>
<p>i. the technical reasons for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance;</p>
<p>ii. the technical implications for the relevant equipment if the Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Maintenance is not carried out; and</p>
<p>iii. the ability to reschedule Outage Plans including considering the
Remaining Available Capacity, as relevant, for the relevant Outage
Capability over the Outage Period.</p>
<h3 id="318e11-aemo-may-reject-a-planned-outage-for-an-equipment-list">3.18E.11. <abbr title="Australian Energy Market Operator">AEMO</abbr> may reject a Planned Outage for an Equipment List</h3>
<p><abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or a Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> where:</p>
<p><span class="arithmatex">\(a\)</span> there has been a change in power system conditions after <abbr title="Australian Energy Market Operator">AEMO</abbr> has
approved the relevant Outage Plan; and</p>
<p><span class="arithmatex">\(b\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that, as a result of the change, either:</p>
<p>i. the Planned Outage would no longer be approved when applying the
Outage Evaluation Criteria; or</p>
<p>ii. in the case of a Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>, if the Planned
Outage were to proceed it would result in a risk to Power System
Security or Power System Reliability.</p>
<h3 id="318e12-aemo-must-inform-the-relevant-market-participant-or-network">3.18E.12. <abbr title="Australian Energy Market Operator">AEMO</abbr> must inform the relevant Market Participant or Network</h3>
<p>Operator immediately if it makes a decision to reject a Planned Outage
under clause 3.18E.11.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18E.13 is amended to clarify that if AEMO rejects an Outage
Plan there is no need for a Market Participant or Network Operator to
subsequently revise or withdraw it. A rejected Outage Plan is no longer
able to be revised as per the amendment to clause 3.18D.2.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318e13-where-aemo-rejects-an-outage-plan-in-accordance-with-this">3.18E.13. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> rejects an Outage Plan in accordance with this</h3>
<p>section 3.18E, <abbr title="Australian Energy Market Operator">AEMO</abbr> must provide reasons to the <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> that
submitted the Outage Plan.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18E.14 is proposed to be a Category C civil penalty
provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318e14-subject-to-clause-318e15-a-market-participant-and-a-network">3.18E.14. Subject to clause 3.18E.15, a Market Participant and a Network</h3>
<p>Operator must comply with a decision by <abbr title="Australian Energy Market Operator">AEMO</abbr> not to approve or to reject
an Outage Plan, and the relevant Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>
must ensure that the proposed Outage is not taken unless otherwise
approved under a revision to the Outage Plan or new Outage Plan.</p>
<h3 id="318e15-a-market-participant-and-a-network-operator-is-not-required-to">3.18E.15. A Market Participant and a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is not required to</h3>
<p>comply with clause 3.18E.14 if such compliance would endanger the safety
of any person, damage equipment, or violate any applicable law.</p>
<h3 id="318e16-where-a-market-participant-or-a-network-operator-cannot-comply">3.18E.16. Where a Market Participant or a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> cannot comply</h3>
<p>with clause 3.18E.14, the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must
notify <abbr title="Australian Energy Market Operator">AEMO</abbr> as soon as practicable and provide the reason why it cannot
comply, which must be a reason specified in clause 3.18E.15.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.18F sets out the obligations and requirements with
respect to AEMO’s decisions that may be reviewed by the ERA.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318f-economic-regulation-authority-review-of-aemo-decisions">3.18F. <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> Review of <abbr title="Australian Energy Market Operator">AEMO</abbr> Decisions</h3>
<h3 id="318f1-a-market-participant-or-network-operator-responsible-for-an">3.18F.1. A Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> responsible for an</h3>
<p>Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> may request the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> to
reassess the inclusion of the Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> on the Equipment
List.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18F.2 is equivalent to existing clause 3.18.3(b).</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318f2-following-a-request-by-a-market-participant-or-network-operator">3.18F.2. Following a request by a Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr></h3>
<p>under clause 3.18F.1, the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> must consult
with <abbr title="Australian Energy Market Operator">AEMO</abbr> and the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> as to whether
the Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> should remain on the Equipment List.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18F.3 is equivalent to existing clause 3.18.3(c).</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318f3-the-economic-regulation-authority-may-direct-aemo-to-remove-an">3.18F.3. The <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may direct <abbr title="Australian Energy Market Operator">AEMO</abbr> to remove an</h3>
<p>Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> from the Equipment List where, as a result of a
reassessment requested under clause 3.18F.1, it considers that:</p>
<p><span class="arithmatex">\(a\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> has not followed the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules or <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.18.4; and</p>
<p><span class="arithmatex">\(b\)</span> if <abbr title="Australian Energy Market Operator">AEMO</abbr> had followed the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules and the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred
to in clause 3.18.4, then the Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> would not have
been on the Equipment List.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18F.4 is equivalent to existing clause 3.18.3(d).</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318f4-if-the-economic-regulation-authority-gives-aemo-a-direction">3.18F.4. If the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> gives <abbr title="Australian Energy Market Operator">AEMO</abbr> a direction</h3>
<p>under clause 3.18F.3, then <abbr title="Australian Energy Market Operator">AEMO</abbr> must, as soon as practicable, remove the
Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> specified in the direction from the Equipment
List and publish the updated Equipment List on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18F.5 is equivalent to existing clause 3.18.15 with
amendments to reflect outage policy changes and minor drafting
improvements.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318f5-where-aemo-notifies-a-market-participant-or-network-operator">3.18F.5. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> notifies a Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr></h3>
<p>that an Outage Plan has been rejected by <abbr title="Australian Energy Market Operator">AEMO</abbr>, the Market Participant or
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> may apply to the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> to
reassess the decision on the grounds that <abbr title="Australian Energy Market Operator">AEMO</abbr> has not followed the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr>
Rules or the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.18.4 within ten
Business Days of being notified of <abbr title="Australian Energy Market Operator">AEMO</abbr>’s decision and no later than
five Business Days prior to the date of the proposed Outage Commencement
Interval.</p>
<h3 id="318f6-if-an-application-under-clause-318f5-to-reassess-aemos">3.18F.6. If an application under clause 3.18F.5 to reassess <abbr title="Australian Energy Market Operator">AEMO</abbr>’s</h3>
<p>decision is made:</p>
<p><span class="arithmatex">\(a\)</span> the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must submit a written
application to the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr>, and forward a copy to
<abbr title="Australian Energy Market Operator">AEMO</abbr>, stating the reasons why it considers that <abbr title="Australian Energy Market Operator">AEMO</abbr>’s decision should
be reassessed and providing any supporting evidence;</p>
<p><span class="arithmatex">\(b\)</span> until the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> completes its
reassessment, <abbr title="Australian Energy Market Operator">AEMO</abbr>’s decision continues to have effect;</p>
<p><span class="arithmatex">\(c\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> must submit records relating to the Outage Evaluations
relevant to the assessment of the Outage Plan rejected to the Economic
Regulation Authority within two Business Days of being informed of an
application by a Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> under clause</p>
<h3 id="318f6a">3.18F.6(a);</h3>
<p><span class="arithmatex">\(d\)</span> the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> must consult with <abbr title="Australian Energy Market Operator">AEMO</abbr> and the
Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> concerning the Outage Plan and
must make a complete assessment by the earlier of ten Business Days of
receiving the application under clause 3.18F.5 or two Business Days
prior to the date of the proposed Outage Commencement Interval;</p>
<p><span class="arithmatex">\(e\)</span> the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> may direct <abbr title="Australian Energy Market Operator">AEMO</abbr> that the Outage
Plan should be approved where it finds that:</p>
<p>i. <abbr title="Australian Energy Market Operator">AEMO</abbr> did not follow the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules or the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.18.4; and</p>
<p>ii. if <abbr title="Australian Energy Market Operator">AEMO</abbr> had followed the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules or the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.18.4, the Outage Plan would have been approved; and</p>
<p><span class="arithmatex">\(f\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> must approve the Outage Plan if directed by the Economic
Regulation Authority in accordance with clause 3.18E.6(e).</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.18G sets out the Outages framework review by the
ERA.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318g-economic-regulation-authority-study-of-the-impact-of-network">3.18G. <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> Study of the Impact of Network</h3>
<p>Operator Outages on the Market</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18G.1 requires the ERA to conduct economic study on the
impact of Network Operator Outages on the market against the Wholesale
Market Objectives.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318g1-at-least-once-in-every-five-year-period-starting-from-the-new">3.18G.1. At least once in every five year period starting from the New</h3>
<p><abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Commencement Day, the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> must conduct an
economic study on the impact of <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> Outages on the market
against the Wholesale Market Objectives. In conducting the study, the
<abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> must have regard to the most recent review
conducted under clause 3.18GA.1.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18G.2 requires the ERA to publish a report following
completion of its economic study on the impact of Network Operator
Outages on the market against the Wholesale Market Objectives.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318g2-at-the-conclusion-of-a-review-under-clause-318g1-economic">3.18G.2. At the conclusion of a review under clause 3.18G.1, Economic</h3>
<p>Regulation Authority must publish:</p>
<p><span class="arithmatex">\(a\)</span> the inputs and results of the economic study;</p>
<p><span class="arithmatex">\(b\)</span> all submissions received by <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> as part of a
consultation process conducted by the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> and
any responses to issues raised in those submissions; and</p>
<p><span class="arithmatex">\(c\)</span> a report containing any recommended changes, formulated as one or
more <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rule Change Proposals , recommended <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure changes or
recommended changes to other relevant instruments (e.g. Access Code).</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.18G.3 requires the ERA to submit a Rule Change Proposal or
initiate a Procedure Change Process with respect to any recommended
changes in its report.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318g3-if-the-economic-regulation-authority-recommends-any-changes-to">3.18G.3. If the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> recommends any changes to</h3>
<p>the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules or <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedures in a report published under clause</p>
<h3 id="318g2c-the-economic-regulation-authority-must-submit-a-rule-change">3.18G.2(c), the <abbr title="The body established under section 4(1) of the Economic Regulation Authority Act (WA).">Economic Regulation Authority</abbr> must submit a Rule Change</h3>
<p>Proposal in accordance with clause 2.5.1 to effect the change.</p>
<h3 id="318ga-coordinator-review-of-outage-planning-process">3.18GA. Coordinator Review of Outage Planning Process</h3>
<h3 id="318ga1-at-least-once-in-every-five-year-period-starting-the-new-wem">3.18GA.1. At least once in every five year period starting the New <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr></h3>
<p>Commencement Day, the Coordinator, with the assistance of <abbr title="Australian Energy Market Operator">AEMO</abbr>, must
conduct a review of the Outage planning process against the Wholesale
Market Objectives. At a minimum, the review must include:</p>
<p><span class="arithmatex">\(a\)</span> a technical study of the effectiveness of the Outage Evaluation
Criteria; and</p>
<p><span class="arithmatex">\(b\)</span> a public consultation process with <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr>,</p>
<p>and must have regard to the most recent review conducted under clause</p>
<h3 id="318g1">3.18G.1.</h3>
<h3 id="318ga2-at-the-conclusion-of-a-review-under-clause-318ga1-the">3.18GA.2. At the conclusion of a review under clause 3.18GA.1, the</h3>
<p>Coordinator must publish:</p>
<p><span class="arithmatex">\(a\)</span> the inputs and results of the technical study;</p>
<p><span class="arithmatex">\(b\)</span> all submissions received by <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participants</abbr> as part of the
consultation process and any responses to issues raised in those
submissions; and</p>
<p><span class="arithmatex">\(c\)</span> a report containing any recommended changes to the Outage planning
process, formulated as one or more <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rule Change Proposals,
recommended <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure changes or recommended changes to other
relevant instruments (e.g. Access Code).</p>
<h3 id="318ga3-if-the-coordinator-recommends-any-changes-to-the-wem-rules-in">3.18GA.3. If the Coordinator recommends any changes to the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules in</h3>
<p>a report published under clause 3.18GA.2(c), the Coordinator must
progress a Rule Change Proposal in accordance with clause 2.5.1 to
effect the change.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New section 3.18H sets out the obligations and requirements with
respect to Outage compensation.</p>
<p>Market Participants will continue, subject to the same existing
conditions, to be eligible for financial compensation in the event of
late cancellation of an approved outage or recall of the Outage Facility
to service. Network Operators will be unable to claim compensation in
the event of late cancellation of an approved outage or recall.</p>
<p>The amount of compensation, including when it will be paid, is moved
from existing clause 3.19.12(f) to Chapter 9 – Settlement.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="318h-outage-compensation">3.18H. Outage Compensation</h3>
<h3 id="318h1-where-aemo-rejects-a-planned-outage-within-48-hours-of-the">3.18H.1. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> rejects a Planned Outage within 48 hours of the</h3>
<p>Outage Commencement Interval for the Outage Plan then, subject to clause</p>
<h3 id="318h2-the-market-participant-the-claimant-may-claim">3.18H.2, the Market Participant (“<strong>the claimant</strong>”) may claim</h3>
<p>compensation from <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="318h2-compensation-will-only-be-paid-if-the-outage-plan-rejected-by">3.18H.2. Compensation will only be paid if the Outage Plan rejected by</h3>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.18H.1 had an Outage Plan First Submission Date that
was at least one year in advance of the Outage Commencement Interval for
the Outage Plan.</p>
<h3 id="318h3-compensation-will-be-limited-to-the-additional-maintenance">3.18H.3. Compensation will be limited to the additional maintenance</h3>
<p>costs directly incurred by the claimant by <abbr title="Australian Energy Market Operator">AEMO</abbr> rejecting the relevant
Outage Plan. For the avoidance of doubt, compensation will not be paid
for Opportunistic Maintenance.</p>
<h3 id="318h4-a-claimant-wishing-to-make-a-claim-for-compensation-under">3.18H.4. A claimant wishing to make a claim for compensation under</h3>
<p>clause 3.18H.1 must submit a written request to <abbr title="Australian Energy Market Operator">AEMO</abbr> within three months
of <abbr title="Australian Energy Market Operator">AEMO</abbr>’s decision to reject the approved Outage Plan, and provide
invoices and other documents evidencing the costs referred to in clause</p>
<h3 id="318h3">3.18H.3.</h3>
<h3 id="318h5-aemo-must-in-respect-of-a-claim-for-compensation-under-clause">3.18H.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> must in respect of a claim for compensation under clause</h3>
<h3 id="318h1">3.18H.1:</h3>
<p><span class="arithmatex">\(a\)</span> determine the amount of compensation to be paid to a claimant,
within one month of <abbr title="Australian Energy Market Operator">AEMO</abbr> receiving the claim;</p>
<p><span class="arithmatex">\(b\)</span> notify the claimant of the amount determined and the reasons for
its decision; and</p>
<p><span class="arithmatex">\(c\)</span> calculate the amount of compensation on a per Trading Interval
basis for the purposes of clause 9.11.4 for every Trading Interval
covered by the Outage Period.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Outage Intention Plans will replace the somewhat unclear current PASA
framework provisions which allow AEMO to require Market Participants to
provide information about their future availability.</p>
<p>Market Participants and Network Operators will be required to submit
a yearly Outage Intention Plan to AEMO. The information provided in each
Outage Intention Plan is less than that required for an Outage, and will
be specified in a WEM Procedure.</p>
<p>AEMO will be required to develop and publish an Annual Consolidated
Outage Intention Plan for information purposes. It will not be binding
on Equipment List Facilities and Self-Scheduling Outage Facilities. A
Market Participant may still submit an Outage Plan for approval up to
three years ahead.</p>
<p>The intention is that Outage Intention Plans will be used by all
Market Participants and Network Operators to plan Outages, with any
conflicts to be resolved before AEMO publishes an Annual Consolidated
Outage Intention Plan.</p>
<p>The intention is for AEMO to publish Annual Consolidated Outage Plans
for the 2024 calendar year which will require Market Participants and
Network Operators to submit Outage Intention Plans from 2023 –
transitional provisions will deal with implementation timing.</p>
<p>This section 3.19 replaces the existing section 3.19.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="319-outage-intention-plans">3.19. Outage Intention Plans</h3>
<h3 id="3191-subject-to-clause-3193-market-participants-and-network">3.19.1. Subject to clause 3.19.3, Market Participants and Network</h3>
<p>Operators must submit an Outage Intention Plan that complies with the
requirements contained in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause</p>
<h3 id="31911-to-aemo-by-1-march-annually-an-outage-intention-plan">3.19.11 to <abbr title="Australian Energy Market Operator">AEMO</abbr> by 1 March annually. An Outage Intention Plan:</h3>
<p><span class="arithmatex">\(a\)</span> must represent the Market Participant's or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s
reasonable estimate of its expected Outages for the following calendar
year; and</p>
<p><span class="arithmatex">\(b\)</span> is not binding on <abbr title="Australian Energy Market Operator">AEMO</abbr>, the Market Participants or Network
Operators.</p>
<h3 id="3192-a-market-participant-or-network-operator-may-revise-an-outage">3.19.2. A Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> may revise an Outage</h3>
<p>Intention Plan submitted in accordance with clause 3.19.1 before 1 March
annually.</p>
<h3 id="3193-a-market-participant-and-a-network-operator-is-not-required-to">3.19.3. A Market Participant and a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is not required to</h3>
<p>comply with this section 3.19 in relation to a Self-Scheduling Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> unless directed by <abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with clause 3.19.4.</p>
<h3 id="3194-aemo-may-direct-a-self-scheduling-outage-facility-that-is">3.19.4 <abbr title="Australian Energy Market Operator">AEMO</abbr> may direct a Self-Scheduling Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is</h3>
<p>required to comply with this section 3.19.</p>
<h3 id="3195-aemo-must-confirm-receipt-of-an-outage-intention-plan-or-a">3.19.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> must confirm receipt of an Outage Intention Plan or a</h3>
<p>revised Outage Intention Plan submitted by a Market Participant or a
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> in accordance with clause 3.19.1, 3.19.2 or 3.19.9, as
applicable.</p>
<h3 id="3196-aemo-must-consider-all-validly-submitted-outage-intention-plans">3.19.6. <abbr title="Australian Energy Market Operator">AEMO</abbr> must consider all validly submitted Outage Intention Plans</h3>
<p>for the relevant year and develop and publish an Interim Annual
Consolidated Outage Intention Plan for the following calendar year in
accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.19.11 by 1 May
each year.</p>
<h3 id="3197-aemo-may-use-and-consider-any-relevant-information-held-by-it-or">3.19.7. <abbr title="Australian Energy Market Operator">AEMO</abbr> may use and consider any relevant information held by it or</h3>
<p>matters it deems relevant in considering Outage Intention Plans
submitted by Market Participants and Network Operators and developing an
Interim Annual Consolidated Outage Intention Plan or a Final Annual
Consolidated Outage Intention Plan.</p>
<h3 id="3198-in-the-event-that-outage-intention-plans-validly-submitted-by">3.19.8. In the event that Outage Intention Plans validly submitted by</h3>
<p>Market Participants or Network Operators under clauses 3.19.1, 3.19.2 or</p>
<h3 id="3199-conflict-aemo-must-notify-the-affected-market-participants-or">3.19.9 conflict, <abbr title="Australian Energy Market Operator">AEMO</abbr> must notify the affected Market Participants or</h3>
<p>Network Operators.</p>
<h3 id="3199-a-market-participant-or-network-operator-may-revise-resubmit-or">3.19.9. A Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> may revise, resubmit or</h3>
<p>withdraw an Outage Intention Plan following publication of the Interim
Annual Consolidated Outage Intention Plan under clause 3.19.6 by 1 July
the same year.</p>
<h3 id="31910-aemo-must-publish-the-final-annual-consolidated-outage">3.19.10. <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish the Final Annual Consolidated Outage</h3>
<p>Intention Plan for the following calendar year by 1 September annually.</p>
<h3 id="31911-aemo-must-develop-and-maintain-a-wem-procedure-that">3.19.11. <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop and maintain a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure that:</h3>
<p><span class="arithmatex">\(a\)</span> specifies the information that must be included in an Outage
Intention Plan;</p>
<p><span class="arithmatex">\(b\)</span> sets out the process <abbr title="Australian Energy Market Operator">AEMO</abbr> will follow in carrying out an Interim
Annual Consolidated Outage Intention Plan and Final Annual Consolidated
Outage Intention Plan, including the methodology and timetable to
develop the Interim Annual Consolidated Outage Intention Plan and Final
Annual Consolidated Outage Intention Plan; and</p>
<p><span class="arithmatex">\(c\)</span> the process and requirements for the revision and resubmission of
Outage Intention Plans under clause 3.19.9.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>The amendments to replacement clause 3.20.1 are consequential
amendments resulting from the new Operating States.</p>
<p>Clause 3.20.1 is further amended to clarify that AEMO cannot “reject”
a Planned Outage once it has commenced but can issue an Outage Recall
Direction to return the Outage Facility to service early.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="320-outage-recall">3.20. Outage Recall</h3>
<h3 id="3201-in-order-to-maintain-power-system-security-or-power-system">3.20.1 In order to maintain Power System Security or Power System</h3>
<p>Reliability, <abbr title="Australian Energy Market Operator">AEMO</abbr> may, during the Outage Period for a Planned Outage,
direct a Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to return an Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to service in accordance with the relevant Outage Contingency
Plan, or take other measures contained in the relevant Outage
Contingency Plan ("<strong>Outage Recall Direction</strong>")</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.20.2 is amended to clarify that Rule Participants are
required to revise their Outage Plans following an Outage Recall
Direction to reflect the correct completion time, but are not required
to withdraw the Outage Plan.</p>
<p>Clause 3.20.2 is a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3202-subject-to-clause-3203-market-participants-and-network">3.20.2. Subject to clause 3.20.3, Market Participants and Network</h3>
<p>Operators must comply with an Outage Recall Direction issued by <abbr title="Australian Energy Market Operator">AEMO</abbr>
under clause 3.20.1 and revise the relevant Outage Plan as soon as
practicable.</p>
<h3 id="3203-market-participants-and-network-operators-must-comply-with-an">3.20.3. Market Participants and Network Operators must comply with an</h3>
<p>Outage Recall Direction issued by <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.20.1 unless such
compliance would endanger the safety of any person, damage equipment, or
violate any applicable law.</p>
<h3 id="3204-where-a-market-participant-or-a-network-operator-cannot-comply">3.20.4. Where a Market Participant or a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> cannot comply</h3>
<p>with an Outage Recall Direction issued by <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 3.20.1, the
Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must notify <abbr title="Australian Energy Market Operator">AEMO</abbr> as soon as
practicable and provide the reasons why it cannot comply with the
direction which must be a reason described in clause 3.20.3.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.21 is deleted and replaced with new provisions addressing
Forced Outages only.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321-forced-outages-and-outage-quantity-calculations">3.21. Forced Outages and Outage Quantity Calculations</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.1 defines a Forced Outage and is equivalent to existing
clause 3.21.1. Clause 3.21.1 is further amended to correct a clause
reference error in clause 3.21.1(a) and use the correct defined term in
clause 3.21.1(b).</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3211-a-forced-outage-is-any-outage-or-part-of-any-outage-of-an">3.21.1. A Forced Outage is any Outage, or part of any Outage, of an</h3>
<p>Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that has not been approved by <abbr title="Australian Energy Market Operator">AEMO</abbr>, including:</p>
<p><span class="arithmatex">\(a\)</span> Outages as a result of:</p>
<p>i. a direction from <abbr title="Australian Energy Market Operator">AEMO</abbr> under clause 2.28.3B; or</p>
<p>ii. a non-compliance with a Registered Generator Performance Standard;</p>
<p><span class="arithmatex">\(b\)</span> any Dispatch Intervals of an Outage that commence prior to its
approved Outage Commencement Interval, or extend beyond its approved
Outage Completion Interval; and</p>
<p><span class="arithmatex">\(c\)</span> where the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> does not follow
an Outage Recall Direction from <abbr title="Australian Energy Market Operator">AEMO</abbr> to return the equipment to service
within the time specified in the Outage Contingency Plan,</p>
<p>but does not include Outages of a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that occur within a period in
which the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is subject to an approved Commissioning Test Plan and
are caused by a failure of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>’s equipment during that
Commissioning Test Period.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.2(a) is equivalent to existing clause 3.21.4 and is
intended to be a Category C civil penalty provision. Clause 3.21.2(a) is
amended to align generally with the quantities and structure of data
provided for an Outage Plan under clause 3.18B.3, accounting for
necessary differences with Forced Outages such as including the cause of
the outage.</p>
<p>Clause 3.21.2(b) requires full preliminary Forced Outage notification
information to be provided to AEMO. The intent is to provide as much
information as is known within 24 hours so other Rule Participants are
aware.</p>
<p>Clause 3.21.2(b) is amended to clarify that the Rule Participant’s
obligation is provide the information specified in clause 3.21.2(a) as
well as the time that this information was first notified to AEMO, to
support transparency and compliance monitoring. The clause has also been
restructured for ease of reading.</p>
<p>Clause 3.21.2(c) is equivalent to existing clause 3.21.7, requiring
full details to the Forced Outage notification information including any
amendments to be provided to AEMO.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3212-if-an-outage-facility-suffers-or-will-suffer-a-forced-outage">3.21.2. If an Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> suffers, or will suffer, a Forced Outage,</h3>
<p>the relevant Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> as soon as practicable after the Market Participant or Network
Operator becomes aware of the Forced Outage, notify <abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance
with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.21.10 of:</p>
<p>i. the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> affected by the Outage and, where relevant, each
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Type of the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> affected by the Outage;</p>
<p>ii. the Outage Capabilities affected by the Outage for the Outage
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> and for each <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Type of the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>iii. the cause of the Outage;</p>
<p>iv. the date and time the Outage commenced or is expected to commence;</p>
<p>v. the date and time the Outage ended or is expected to end;</p>
<p>vi. where relevant, an estimate of the Remaining Available Capacity of
each Outage Capability for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>vii. where relevant, an estimate of the Remaining Available Capacity
for each <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Type of the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p>viii. any other details specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in
clause 3.21.10;</p>
<p><span class="arithmatex">\(b\)</span> provide <abbr title="Australian Energy Market Operator">AEMO</abbr> with full available details of the Forced Outage
referred to in clause 3.21.2(a), as well as the time that the
information required in clause 3.21.2(a) was first notified to <abbr title="Australian Energy Market Operator">AEMO</abbr>, in
accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.21.10:</p>
<p>i. as soon as practicable;</p>
<p>ii. using best endeavours to provide <abbr title="Australian Energy Market Operator">AEMO</abbr> with the full available
details within 24 hours of the Forced Outage occurring; and</p>
<p>iii. in all cases no later than the end of the next Business Day of the
Forced Outage occurring;</p>
<p><span class="arithmatex">\(c\)</span> must inform <abbr title="Australian Energy Market Operator">AEMO</abbr> of any material change to the information
provided under this clause as soon as practicable after becoming aware
of that change, in the manner prescribed in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred
to in clause 3.21.10; and</p>
<p><span class="arithmatex">\(d\)</span> notwithstanding the requirements of this clause 3.21.2, in respect
of each affected Trading Day, as soon as practicable, and in any case no
later than the end of the day that is fifteen calendar days after the
day on which the Trading Day ends, provide <abbr title="Australian Energy Market Operator">AEMO</abbr> with any further
information or changes to the Forced Outage notification information
provided under clause 3.21.2(b).</p>
<h3 id="3213-where-additional-information-relating-to-a-forced-outage-becomes">3.21.3. Where additional information relating to a Forced Outage becomes</h3>
<p>available after the timeframes specified in clause 3.21.2:</p>
<p><span class="arithmatex">\(a\)</span> if the additional information is held by a Market Participant or
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must notify
<abbr title="Australian Energy Market Operator">AEMO</abbr> of the additional information as soon as practicable;</p>
<p><span class="arithmatex">\(b\)</span> <abbr title="Australian Energy Market Operator">AEMO</abbr> may require a Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to
submit a Forced Outage reflecting that additional information; and</p>
<p><span class="arithmatex">\(c\)</span> a Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> may request <abbr title="Australian Energy Market Operator">AEMO</abbr> to allow
it to enter or revise a Forced Outage in order to reflect that
additional information, including where that may result in the Forced
Outage being withdrawn.</p>
<h3 id="3214-where-aemo-receives-a-request-under-3213c-aemo-must-review">3.21.4. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> receives a request under 3.21.3(c), <abbr title="Australian Energy Market Operator">AEMO</abbr> must review</h3>
<p>the information provided by the Market Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>
and determine whether there is sufficient evidence to support the Forced
Outage being revised or withdrawn, and must notify the Market
Participant or <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> of its determination as soon as
practicable.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.5 is equivalent to existing clause 3.21.3.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3215-aemo-must-keep-a-record-of-all-forced-outages-of-which-it-is">3.21.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> must keep a record of all Forced Outages of which it is</h3>
<p>notified of under clause 3.21.2(a) or otherwise made aware.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.6 sets out the formula for determining the Outage
quantity for use in calculating the capacity adjusted outage quantities
in subsequent formulas.</p>
<p>Further amendments to clause 3.21.6 to clarify that:</p>
<ul>
<li><p>the calculations (which are used as input to CAPO/CAFO
calculations) are only required for Separately Certified Components that
are Non‑Intermittent Generating Systems or Electric Storage
Resources;</p></li>
<li><p>the maximum capacity figures for each Separately Certified
Component are as per the relevant Standing Data quantities, which are
based on sent-out quantities and, for an Electric Storage Resource,
relate to the maximum quantity that can be delivered continuously for
the full Electric Storage Resource Obligation Duration; and</p></li>
<li><p>the Remaining Available Capacity figures for each Separately
Certified Component relate to sent-out figures that are net of other
loads behind the connection point and, for an Electric Storage Resource,
relate to the maximum quantity that can be delivered continuously for
the full Electric Storage Resource Obligation Duration.</p></li>
<li><p>restructure the clause as a definition of a quantity calculated
for a Planned Outage or Forced Outage (“Outage Quantity”) rather than a
specific obligation on AEMO to determine the quantity (which could be
interpreted as meaning that AEMO only needed to determine the quantity
for Dispatch Interval once); and</p></li>
<li><p>further clarify how the inputs to the calculations are
determined.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3216-the-outage-quantity-for-a-planned-outage-or-forced-outage-o-of-a">3.21.6. The Outage Quantity for a Planned Outage or Forced Outage o of a</h3>
<p>Separately Certified Component c of a Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that is a
Non‑Intermittent Generating System or Electric Storage Resource for a
Dispatch Interval DI that is included in Planned Outage or Forced Outage
o is:</p>
<blockquote>
<p>Q(c,DI,o)= PrevRAC(c,DI,o) − RAC(c,DI,o)</p>
</blockquote>
<p>where:</p>
<p><span class="arithmatex">\(a\)</span> PrevRAC(c,DI,o) is equal to:</p>
<p>i. MaxCap(c,DI), if Planned Outage or Forced Outage o was the first
relevant outage to be submitted; or</p>
<p>ii. otherwise, the applicable Remaining Available Capacity for the
relevant outage that was submitted most recently prior to the submission
time of Planned Outage or Forced Outage o,</p>
<p>where relevant outage means a Planned Outage or Forced Outage for energy
for Separately Certified Component c that includes Dispatch Interval DI;</p>
<p><span class="arithmatex">\(b\)</span> RAC(c,DI,o) is the applicable Remaining Available Capacity for
Planned Outage or Forced Outage o;</p>
<p><span class="arithmatex">\(c\)</span> MaxCap(c,DI) is:</p>
<p>i. if Separately Certified Component c is a Non‑Intermittent Generating
System, the maximum sent out capacity, net of embedded and Parasitic
Loads, that can be available for supply to the relevant Network from the
Non-Intermittent Generating System under optimal conditions, as
specified under Appendix 1(b)(x) or Appendix 1(c)(x) as applicable; or</p>
<p>ii. if Separately Certified Component c is an Electric Storage
Resource, the maximum sent out capacity, net of embedded and Parasitic
Loads, that can be available for supply across the Electric Storage
Resource Obligation Duration to the relevant Network from the Electric
Storage Resource under optimal conditions, as specified under Appendix
1(b)(xii) or Appendix 1(c)(xii) as applicable; and</p>
<p><span class="arithmatex">\(d\)</span> the applicable Remaining Available Capacity for a Planned Outage
or Forced Outage is the Remaining Available Capacity under the Planned
Outage or Forced Outage for Separately Certified Component c in Dispatch
Interval DI for the applicable energy Outage Capability, which is:</p>
<p>i. if Separately Certified Component c is a Non-Intermittent Generating
System, sent out capacity, net of embedded and Parasitic Loads,
available for supply to the relevant Network from the Non-Intermittent
Generating System; or</p>
<p>ii. if Separately Certified Component c is an Electric Storage
Resource, sent out capacity, net of embedded and Parasitic Loads,
available for supply across the Electric Storage Resource Obligation
Duration to the relevant Network from the Electric Storage Resource.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.7 sets out the formula for determining the Capacity
Adjusted Forced Outage Quantity which is used in other calculations
relating to the obligations associated with Reserve Capacity .</p>
<p>Clauses 3.21.7 to 3.21.8B are amended and new clause 3.21.8C added to
improve clarity, apply standard formatting and ensure that all the
required capacity adjusted outage quantities are defined.</p>
<p>Clause 3.21.7 is further amended to:</p>
<ul>
<li><p>explicitly set CAFO(c,DI) to zero for Intermittent Generating
Systems;</p></li>
<li><p>clarify the source of the maximum capacity values used in the
calculations for Non‑Intermittent Generating Systems and Electric
Storage Resources; and</p></li>
<li><p>use the new defined term Outage Quantity.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3217-the-capacity-adjusted-forced-outage-quantity-for-dispatch">3.21.7. The Capacity Adjusted Forced Outage Quantity for Dispatch</h3>
<p>Interval DI for Separately Certified Component c of a Registered
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is:</p>
<p><span class="arithmatex">\(a\)</span> where Separately Certified Component c is an Intermittent
Generating System:</p>
<p><em>C</em><em>A</em><em>F</em><em>O</em>(<em>c</em>,<em>D</em><em>I</em>) = 0</p>
<p><span class="arithmatex">\(b\)</span> otherwise:</p>
<div class="arithmatex">\[{CAFO(c,DI) = 
}{\max\left( 0,\sum\_{o\\ \in \mathbf{FO}}^{}{Q(c,DI,o)} - \left( MaxCap(c,DI) - DefRCOQ(c,DI) \right) \right)}\]</div>
<p>where:</p>
<p>i. o ∈ FO denotes all Forced Outages o for Separately Certified
Component c that include Dispatch Interval DI;</p>
<p>ii. Q(c,DI,o) is the Outage Quantity for Outage o of Separately
Certified Component c in Dispatch Interval DI as calculated in clause</p>
<h3 id="3216">3.21.6;</h3>
<p>iii. MaxCap(c,DI) is:</p>
<p>1. if Separately Certified Component c is a Non‑Intermittent Generating
System, the maximum sent out capacity, net of embedded and Parasitic
Loads, that can be available for supply to the relevant Network from the
Non-Intermittent Generating System under optimal conditions, as
specified under Appendix 1(b)(x) or Appendix 1(c)(x) as applicable; or</p>
<p>2. if Separately Certified Component c is an Electric Storage Resource,
the maximum sent out capacity, net of embedded and Parasitic Loads, that
can be available for supply across the Electric Storage Resource
Obligation Duration to the relevant Network from the Electric Storage
Resource under optimal conditions, as specified under Appendix 1(b)(xii)
or Appendix 1(c)(xii) as applicable; and</p>
<p>iv. DefRCOQ(c,DI) is the Reserve Capacity Obligation Quantity that
would apply to Separately Certified Component c in Dispatch Interval DI
if the Separately Certified Component was not subject to an Outage or an
approved Commissioning Test Plan.</p>
<h3 id="3217a-the-capacity-adjusted-forced-outage-quantity-for-trading">3.21.7A. The Capacity Adjusted Forced Outage Quantity for Trading</h3>
<p>Interval t for Separately Certified Component c of a Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
is:</p>
<blockquote>
<div class="arithmatex">\[CAFO(c,t) = \frac{\sum\_{DI\\ \in \\t}^{}{CAFO(c,DI)}}{6}\]</div>
</blockquote>
<p>where:</p>
<p><span class="arithmatex">\(a\)</span> DI ∈ t denotes all Dispatch Intervals DI in Trading Interval t;
and</p>
<p><span class="arithmatex">\(b\)</span> CAFO(c,DI) is the Capacity Adjusted Forced Outage Quantity for
Separately Certified Component c in Dispatch Interval DI as calculated
in clause 3.21.7.</p>
<h3 id="3217b-the-capacity-adjusted-forced-outage-quantity-for-trading">3.21.7B. The Capacity Adjusted Forced Outage Quantity for Trading</h3>
<p>Interval t for Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f is:</p>
<p><span class="arithmatex">\(a\)</span> where no Capacity Credits are assigned to Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f in
Trading Interval t or Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f is a Non-Scheduled <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>:</p>
<p><em>C</em><em>A</em><em>F</em><em>O</em>(<em>f</em>,<em>t</em>) = 0</p>
<p><span class="arithmatex">\(b\)</span> otherwise:</p>
<div class="arithmatex">\[CAFO(f,t) = \sum\_{c\\\text{∈}\\f}^{}{CAFO(c,t)}\]</div>
<p>where:</p>
<p>i. c ∈ f denotes all Separately Certified Components c of <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f;
and</p>
<p>ii. CAFO(c,t) is the Capacity Adjusted Forced Outage Quantity for
Separately Certified Component c in Trading Interval t as calculated in
clause 3.21.7A.</p>
<h3 id="3217c-the-capacity-adjusted-forced-outage-quantity-for-dispatch">3.21.7C. The Capacity Adjusted Forced Outage Quantity for Dispatch</h3>
<p>Interval DI for Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f is:</p>
<p><span class="arithmatex">\(a\)</span> where no Capacity Credits are assigned to Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f in
Dispatch Interval DI or Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f is a Non-Scheduled
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>:</p>
<p><em>C</em><em>A</em><em>F</em><em>O</em>(<em>f</em>,<em>D</em><em>I</em>) = 0</p>
<p><span class="arithmatex">\(b\)</span> otherwise:</p>
<div class="arithmatex">\[CAFO(f,DI) = \sum\_{c\\\text{∈}\\f}^{}{CAFO(c,DI)}\]</div>
<p>where:</p>
<p>i. c ∈ f denotes all Separately Certified Components c of <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f;
and</p>
<p>ii. CAFO(c,DI) is the Capacity Adjusted Forced Outage Quantity for
Separately Certified Component c in Dispatch Interval DI as calculated
in clause 3.21.7.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.8 sets out the formula for determining the Capacity
Adjusted Planned Outage Quantity for use in other calculations relating
to the obligations associated with Reserve Capacity.</p>
<p>Clause 3.21.8 is further amended to:</p>
<ul>
<li><p>explicitly set CAPO(c,DI) to zero for Intermittent Generating
Systems;</p></li>
<li><p>clarify the source of the maximum capacity values used in the
calculations for Non‑Intermittent Generating Systems and Electric
Storage Resources; and</p></li>
<li><p>use the new defined term Outage Quantity.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3218-the-capacity-adjusted-planned-outage-quantity-for-dispatch">3.21.8. The Capacity Adjusted Planned Outage Quantity for Dispatch</h3>
<p>Interval DI for Separately Certified Component c of a Registered
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> is:</p>
<p><span class="arithmatex">\(a\)</span> where Separately Certified Component c is an Intermittent
Generating System:</p>
<p><em>C</em><em>A</em><em>P</em><em>O</em>(<em>c</em>,<em>D</em><em>I</em>) = 0</p>
<p><span class="arithmatex">\(b\)</span> otherwise:</p>
<blockquote>
<div class="arithmatex">\[CAPO(c,DI) = max\left( 0,\sum\_{o \in \\\mathbf{PO}}^{}{Q(c,DI,o)} - max\left( 0,MaxCap(c,DI) - DefRCOQ(c,DI) - \sum\_{o\\ \in \\\mathbf{FO}}^{}{Q(c,DI,o)} \right) \right)\\\]</div>
</blockquote>
<p>where:</p>
<p>i. o ∈ PO denotes all Planned Outages o for Separately Certified
Component c that include Dispatch Interval DI;</p>
<p>ii. o ∈ FO denotes all Forced Outages o for Separately Certified
Component c that include Dispatch Interval DI;</p>
<p>iii. Q(c,DI,o) is the Outage Quantity for Outage o of Separately
Certified Component c in Dispatch Interval DI as calculated in clause</p>
<h3 id="3216_1">3.21.6;</h3>
<p>iv. MaxCap(c,DI) is:</p>
<p>1. if Separately Certified Component c is a Non‑Intermittent Generating
System, the maximum sent out capacity, net of embedded and Parasitic
Loads, that can be available for supply to the relevant Network from the
Non-Intermittent Generating System under optimal conditions, as
specified under Appendix 1(b)(x) or Appendix 1(c)(x) as applicable; or</p>
<p>2. if Separately Certified Component c is an Electric Storage Resource,
the maximum sent out capacity, net of embedded and Parasitic Loads, that
can be available for supply across the Electric Storage Resource
Obligation Duration to the relevant Network from the Electric Storage
Resource under optimal conditions, as specified under Appendix 1(b)(xii)
or Appendix 1(c)(xii) as applicable; and</p>
<p>v. DefRCOQ(c,DI) is the Reserve Capacity Obligation Quantity that would
apply to Separately Certified Component c in Dispatch Interval DI if the
Separately Certified Component was not subject to an Outage or an
approved Commissioning Test Plan.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.8A is amended so the definition of CAOPO(c,t) refers
correctly to Capacity Adjusted Planned Outage Quantity.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3218a-the-capacity-adjusted-planned-outage-quantity-for-trading">3.21.8A. The Capacity Adjusted Planned Outage Quantity for Trading</h3>
<p>Interval t for Separately Certified Component c of a Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
is:</p>
<blockquote>
<div class="arithmatex">\[CAPO(c,t) = \frac{\sum\_{DI\\\text{∈}\\t}^{}{CAPO(c,DI)}}{6}\]</div>
</blockquote>
<p>where:</p>
<p><span class="arithmatex">\(a\)</span> DI ∈ t denotes all Dispatch Intervals DI in Trading Interval t;
and</p>
<p><span class="arithmatex">\(b\)</span> CAPO(c,DI) is the Capacity Adjusted Planned Outage Quantity for
Separately Certified Component c in Dispatch Interval DI as calculated
in clause 3.21.8.</p>
<h3 id="3218b-the-capacity-adjusted-planned-outage-quantity-for-trading">3.21.8B. The Capacity Adjusted Planned Outage Quantity for Trading</h3>
<p>Interval t for Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f is:</p>
<p><span class="arithmatex">\(a\)</span> where no Capacity Credits are assigned to Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f in
Trading Interval t or Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f is a Non-Scheduled <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>:</p>
<p><em>C</em><em>A</em><em>P</em><em>O</em>(<em>f</em>,<em>t</em>) = 0</p>
<p><span class="arithmatex">\(b\)</span> otherwise:</p>
<div class="arithmatex">\[CAPO(f,t) = \sum\_{c\\\text{∈}\\f}^{}{CAPO(c,t)}\]</div>
<p>where:</p>
<p>i. c ∈ f denotes all Separately Certified Components c of <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f;
and</p>
<p>ii. CAPO(c,t) is the Capacity Adjusted Planned Outage Quantity for
Separately Certified Component c in Trading Interval t as calculated in
clause 3.21.8A.</p>
<h3 id="3218c-the-capacity-adjusted-planned-outage-quantity-for-dispatch">3.21.8C. The Capacity Adjusted Planned Outage Quantity for Dispatch</h3>
<p>Interval DI for Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f is:</p>
<p><span class="arithmatex">\(a\)</span> where no Capacity Credits are assigned to Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f in
Dispatch Interval DI or Registered <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f is a Non-Scheduled
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>:</p>
<p><em>C</em><em>A</em><em>P</em><em>O</em>(<em>f</em>,<em>D</em><em>I</em>) = 0</p>
<p><span class="arithmatex">\(b\)</span> otherwise:</p>
<div class="arithmatex">\[CAPO(f,DI) = \sum\_{c\\ \in \\f}^{}{CAPO(c,DI)}\]</div>
<p>where:</p>
<p>i. c ∈ f denotes all Separately Certified Components c of <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> f;
and</p>
<p>ii. CAPO(c,DI) is the Capacity Adjusted Planned Outage Quantity for
Separately Certified Component c in Dispatch Interval DI as calculated
in clause 3.21.8.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.9 is no longer required because the definition of DefRCOQ
in the capacity adjusted outage quantity calculations incorporates the
required temperature-related adjustment.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3219-blank">3.21.9. [Blank]</h3>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21.10 is equivalent to existing clause 3.21.12.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="32110-aemo-must-document-the-processes-to-be-followed-in-reporting">3.21.10. <abbr title="Australian Energy Market Operator">AEMO</abbr> must document the processes to be followed in reporting</h3>
<p>Forced Outages, including the determination of Forced Outage quantities
pursuant to clause 4.26.1J, in a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Commissioning tests are required to support the reliable operation of
Facilities and equipment, and to confirm the capability of Facilities
and equipment to meet certain standards and provide certain services.
Required tests can also create risks to power system security and
reliability, and so must be planned and coordinated. The existing
commissioning test arrangements are cumbersome and don’t allow for
flexibility in adjusting tests close to real time. Testing often
requires coordination between AEMO and the Network Operator and the
current process can be confusing for Market Participants, including
understanding the information required and when it is required.</p>
<p>Existing section 3.21A is deleted and replaced with a new section
### 3.21A that:</p>
<ul>
<li><p>clarifies the various types of tests for which AEMO’s approval is
required;</p></li>
<li><p>clarifies the submission timelines for various types of tests,
allowing for varying timelines;</p></li>
<li><p>clarifies the information requirements and approval process;
and</p></li>
<li><p>allows certain flexibility to accommodate real-time testing
requirements.</p></li>
</ul></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Commissioning Tests</p>
<p>Commissioning Test</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.1 is intended to be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a1-a-market-participant-intending-to-conduct-a-commissioning-test">3.21A.1. A Market Participant intending to conduct a Commissioning Test</h3>
<p>must only conduct the Commissioning Test under a Commissioning Test Plan
approved by <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.2 specifies the deadline for requesting initial approval
for a Commissioning Test Plan. The 65 business days represents the
longest deadline. There will be shorter deadlines for specific tests
which are specified in the WEM Procedure.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a2-other-than-as-permitted-under-clause-321a15a-a-market">3.21A.2. Other than as permitted under clause 3.21A.15A, a Market</h3>
<p>Participant requesting approval of a Commissioning Test Plan must submit
the Commissioning Test Plan to <abbr title="Australian Energy Market Operator">AEMO</abbr> for approval at least 7 Business
Days before the start of the Commissioning Test Period, and in
accordance with any additional timeframes for categories of
Commissioning Test Plans specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in
clause 3.21A.27.</p>
<h3 id="321a3-a-commissioning-test-plan-submitted-by-a-market-participant">3.21A.3. A Commissioning Test Plan submitted by a Market Participant</h3>
<p>must represent the good faith intention of the Market Participant to
conduct the Commissioning Test.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.4 provides the mechanism for a Market Participant to
notify affected Rule Participants to allow coordination and assessment
to take place.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a4-following-submission-of-a-commissioning-test-plan-to-aemo-for">3.21A.4. Following submission of a Commissioning Test Plan to <abbr title="Australian Energy Market Operator">AEMO</abbr> for</h3>
<p>approval, where the Market Participant that submitted the Commissioning
Test Plan reasonably believes that the Commissioning Test Plan will
require coordination with a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>, the Market Participant
must:</p>
<p><span class="arithmatex">\(a\)</span> promptly notify the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> to inform them of
the Commissioning Test Plan submission; and</p>
<p><span class="arithmatex">\(b\)</span> provide details to the relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> of the relevant
Commissioning Tests requiring coordination.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.5 details when a Commissioning Test Plan is
required.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a5-aemo-must-specify-which-activities-must-occur-under-a">3.21A.5. <abbr title="Australian Energy Market Operator">AEMO</abbr> must specify which activities must occur under a</h3>
<p>Commissioning Test Plan (“<strong>Commissioning Tests</strong>”) in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure
referred to in clause 3.21A.27, which must include activities conducted
for any of the following reasons:</p>
<p><span class="arithmatex">\(a\)</span> for a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> that has undergone significant maintenance as
described in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.21A.27(a);</p>
<p><span class="arithmatex">\(b\)</span> to test the control, monitoring or communications systems for a
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p><span class="arithmatex">\(c\)</span> for a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to demonstrate compliance with Registered Generator
Performance Standards under Chapter 3A;</p>
<p><span class="arithmatex">\(d\)</span> for a <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to demonstrate its capability to be accredited, or
continue to be accredited, to provide Essential System Services under
section 2.34A; or</p>
<p><span class="arithmatex">\(e\)</span> any other reason specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in
clause 3.21A.27 that has the potential to impact Power System Security
or Power System Reliability.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.6 reflects the existing clause 3.21A.14.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a6-a-commissioning-test-for-an-outage-facility-may-cover-periods">3.21A.6. A Commissioning Test for an Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> may cover periods</h3>
<p>in which some or all of the Outage Capabilities of the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
is subject to a Planned Outage or Forced Outage.</p>
<p>Requirements on information when submitting Commissioning Test Plan</p>
<h3 id="321a7-a-commissioning-test-plan-must-include">3.21A.7. A Commissioning Test Plan must include:</h3>
<p><span class="arithmatex">\(a\)</span> the name of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or equipment to be tested;</p>
<p><span class="arithmatex">\(b\)</span> the purpose of the testing;</p>
<p><span class="arithmatex">\(c\)</span> details of any contracts or agreements relevant to testing
activities;</p>
<p><span class="arithmatex">\(d\)</span> details of the proposed Commissioning Test Period, including the
start and end Dispatch Intervals, and the preferred dates and times over
which the proposed Commissioning Tests will occur;</p>
<p><span class="arithmatex">\(e\)</span> where applicable, any alternative periods within the Commissioning
Test Period over which the proposed Commissioning Tests could be
conducted;</p>
<p><span class="arithmatex">\(f\)</span> where relevant, details of any conditions that are required to be
met prior to, or in order to conduct, the Commissioning Tests;</p>
<p><span class="arithmatex">\(g\)</span> contact details for the relevant contact persons who will be
involved in the test activities in respect of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> to be tested,
where such persons must be contactable by <abbr title="Australian Energy Market Operator">AEMO</abbr> during all Dispatch
Intervals during the Commissioning Test Period, and methods of
communication with those persons;</p>
<p><span class="arithmatex">\(h\)</span> any other information specified by <abbr title="Australian Energy Market Operator">AEMO</abbr> in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure
referred to in clause 3.21A.27; and</p>
<p><span class="arithmatex">\(i\)</span> details of the Commissioning Tests.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.8 makes it clear that AEMO is not required to assess
Commissioning Test Plans where it does not have sufficient time or
information. The clause is similar to the existing clause
### 3.21A.7.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<p>Commissioning Test Plan Approval</p>
<h3 id="321a8-aemo-is-not-required-to-assess-and-may-reject-a-commissioning">3.21A.8. <abbr title="Australian Energy Market Operator">AEMO</abbr> is not required to assess, and may reject, a Commissioning</h3>
<p>Test Plan where it reasonably considers that:</p>
<p><span class="arithmatex">\(a\)</span> inadequate information is provided in the Commissioning Test Plan;</p>
<p><span class="arithmatex">\(b\)</span> there is insufficient time to consider a revision to the
Commissioning Test Plan in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.21A.27; or</p>
<p><span class="arithmatex">\(c\)</span> the initial submission is not in accordance with the submission
timeframes specified in clause 3.21A.2.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.9 specifies when AEMO must approve a Commissioning Test
Plan. The clause is similar to the existing clause 3.21A.7.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a9-subject-to-clause-321a13-aemo-must-approve-a-commissioning">3.21A.9. Subject to clause 3.21A.13, <abbr title="Australian Energy Market Operator">AEMO</abbr> must approve a Commissioning</h3>
<p>Test Plan that is made and submitted in accordance with this section</p>
<h3 id="321a-unless-in-its-opinion-conducting-the-proposed-commissioning">3.21A, unless, in its opinion, conducting the proposed Commissioning</h3>
<p>Tests, including at the proposed time and any alternative times in the
Commissioning Test Plan, is likely to adversely affect Power System
Security or Power System Reliability.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clauses 3.21A.10 to 3.21A.15 allow for AEMO to coordinate with the
Market Participant and any relevant Network Operator on the details of
the Commissioning Test Plan and included Commissioning Tests, to allow
for the Market Participant to revise details of the Commissioning Test
Plan and to allow for re-assessment of the Commissioning Test Plan by
AEMO.</p>
<p>Clause 3.21A.12 is intended to cover the situation where the
Commissioning Test Plan as a whole is no longer intended to be
conducted.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a10-where-aemo-considers-that-the-conditions-in-respect-of-a">3.21A.10. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that the conditions in respect of a</h3>
<p>Commissioning Test Plan have changed, or are likely to change, <abbr title="Australian Energy Market Operator">AEMO</abbr> may
re-assess a Commissioning Test Plan that has been approved to determine
if, as a result of the changes or likely changes, it should remain
approved.</p>
<h3 id="321a11-aemo-may-reject-a-commissioning-test-plan-that-has-been">3.21A.11. <abbr title="Australian Energy Market Operator">AEMO</abbr> may reject a Commissioning Test Plan that has been</h3>
<p>approved where <abbr title="Australian Energy Market Operator">AEMO</abbr> considers that, as a result of the change or likely
change to conditions, conducting the Commissioning Test or Commissioning
Tests are likely to adversely affect Power System Security or Power
System Reliability.</p>
<h3 id="321a12-a-market-participant-that-has-submitted-a-commissioning-test">3.21A.12. A Market Participant that has submitted a Commissioning Test</h3>
<p>Plan that no longer intends to conduct the Commissioning Test Plan must
withdraw the Commissioning Test Plan.</p>
<h3 id="321a13-aemo-may-coordinate-with-a-market-participant-that-has">3.21A.13. <abbr title="Australian Energy Market Operator">AEMO</abbr> may coordinate with a Market Participant that has</h3>
<p>submitted a Commissioning Test Plan and any relevant <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> in
order to determine conditions for conducting the Commissioning Test Plan
that <abbr title="Australian Energy Market Operator">AEMO</abbr> considers are more suitable for maintaining Power System
Security and Power System Reliability.</p>
<h3 id="321a14-aemo-may-share-details-of-a-commissioning-test-plan-and">3.21A.14. <abbr title="Australian Energy Market Operator">AEMO</abbr> may share details of a Commissioning Test Plan and</h3>
<p>details of any associated Commissioning Tests with a relevant Network
Operator for the purposes of coordinating the Commissioning Test Plan.</p>
<h3 id="321a15-a-market-participant-that-has-submitted-a-commissioning-test">3.21A.15. A Market Participant that has submitted a Commissioning Test</h3>
<p>Plan may revise the details of the Commissioning Test Plan and, where
those revised details include modified Commissioning Tests or a revised
Commissioning Test Period, <abbr title="Australian Energy Market Operator">AEMO</abbr> must re-assess the Commissioning Test
Plan and, subject to clause 3.21A.13, determine whether the
Commissioning Test Plan is rejected or can remain approved.</p>
<h3 id="321a15a-a-market-participant-must-submit-a-revised-commissioning-test">3.21A.15A. A Market Participant must submit a revised Commissioning Test</h3>
<p>Plan to <abbr title="Australian Energy Market Operator">AEMO</abbr> for approval in accordance with the timeframes specified in
the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.21A.27.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.16 is consistent with the requirement for AEMO to
approve a Commissioning Test in that if the test is likely to adversely
affect Power System Security or Power System Reliability then AEMO may
stop, reschedule or cancel the test. It is similar to existing clause
### 3.21A.11(a).</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a16-aemo-may-stop-reschedule-or-cancel-a-commissioning-test-under">3.21A.16. <abbr title="Australian Energy Market Operator">AEMO</abbr> may stop, reschedule or cancel a Commissioning Test under</h3>
<p>an approved Commissioning Test Plan at any time if it determines that
conducting, or continuing to conduct, the Commissioning Test is likely
to adversely affect Power System Security or Power System Reliability.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.17 replaces the obligations on AEMO under existing
clause 3.21A.9 and clause 3.21.10.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a17-where-aemo">3.21A.17. Where <abbr title="Australian Energy Market Operator">AEMO</abbr>:</h3>
<p><span class="arithmatex">\(a\)</span> rejects a Commissioning Test Plan under clause 3.21A.8;</p>
<p><span class="arithmatex">\(b\)</span> rejects a Commissioning Test Plan under clause 3.21A.9;</p>
<p><span class="arithmatex">\(c\)</span> rejects a Commissioning Test Plan under clause 3.21A.11; or</p>
<p><span class="arithmatex">\(d\)</span> stops, reschedules or cancels a Commissioning Test under clause</p>
<h3 id="321a16">3.21A.16,</h3>
<p><abbr title="Australian Energy Market Operator">AEMO</abbr> must notify the relevant Market Participant as soon as practicable,
provide reasons for its decision and use best endeavours to agree an
alternative time for the Commissioning Test or Commissioning Test Plan
as applicable.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.18 replaces the obligations on AEMO under existing
clause 3.21A.8.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a18-aemo-must-not-show-bias-towards-a-market-participant-in-regard">3.21A.18. <abbr title="Australian Energy Market Operator">AEMO</abbr> must not show bias towards a Market Participant in regard</h3>
<p>to approving or rejecting a Commissioning Test Plan.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.19 replaces the obligations on AEMO under existing
clause 3.21A.9. AEMO's obligation to notify the Market Participant is
now at least 2 days prior to the start of the Commissioning Test Period
and is intended to cover the situation where a particular Commissioning
Test within a Commissioning Test Plan is no longer being
conducted.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a19-aemo-must-notify-a-market-participant-as-to-whether-it-has">3.21A.19. <abbr title="Australian Energy Market Operator">AEMO</abbr> must notify a Market Participant as to whether it has</h3>
<p>approved or rejected a Commissioning Test Plan in accordance with the
timelines specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.21A.27,
where a Commissioning Test Plan has yet to commence and this must be no
later than 48 hours before the start of the proposed Commissioning Test
Period.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.20 consolidates existing clauses 3.21A.6 and
### 3.21A.11(b).</p>
<p>This clause is intended to be a Category C civil penalty
provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a20-where-a-market-participant-no-longer-intends-to-conduct-a">3.21A.20. Where a Market Participant no longer intends to conduct a</h3>
<p>Commissioning Test under a Commissioning Test Plan that has been:</p>
<p><span class="arithmatex">\(a\)</span> submitted to <abbr title="Australian Energy Market Operator">AEMO</abbr> for approval; or</p>
<p><span class="arithmatex">\(b\)</span> approved by <abbr title="Australian Energy Market Operator">AEMO</abbr>,</p>
<p>the Market Participant must notify <abbr title="Australian Energy Market Operator">AEMO</abbr> as soon as practicable and
revise or withdraw the Commissioning Test Plan as required.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.21 replaces the obligation on AEMO in existing clause
### 3.21A.11(b). It also requires AEMO to update the report AEMO must
provide under clause 3.21A.22.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a21-on-receipt-of-notification-from-a-market-participant-under">3.21A.21. On receipt of notification from a Market Participant under</h3>
<p>clause 3.21A.20, <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> reassess a revised Commissioning Test Plan; and</p>
<p><span class="arithmatex">\(b\)</span> update the relevant report referred to in clause 3.21A.22 to
reflect the changed status of the Commissioning Test Plan.</p>
<p>Requirement to publish Commissioning Test Plan</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.22 introduces a new obligation on AEMO to publish
approved Commissioning Test Plans in order to increase transparency in
the WEM.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a22-aemo-must-publish-on-the-wem-website-and-keep-up-to-date">3.21A.22 <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website and keep up to date</h3>
<p>information on each Commissioning Test Plan that <abbr title="Australian Energy Market Operator">AEMO</abbr> approves,
including:</p>
<p><span class="arithmatex">\(a\)</span> the status of the Commissioning Test Plan, including whether the
Commissioning Test Plan has been withdrawn or has subsequently been
rejected; and</p>
<p><span class="arithmatex">\(b\)</span> summary details of the Commissioning Test Plans as described in
the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure in clause 3.21A.27, which must include:</p>
<p>i. the name of the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>;</p>
<p>ii. the Commissioning Test Period; and</p>
<p>iii. the purpose of the testing.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.23 specifies the deadlines for publication and updates
to the Commissioning Test Plan report by AEMO.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a23-the-information-published-under-clause-321a22-must-be">3.21A.23. The information published under clause 3.21A.22 must be</h3>
<p>published or updated, as applicable, as soon as practicable after, as
relevant:</p>
<p><span class="arithmatex">\(a\)</span> the Commissioning Test Plan was approved by <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(b\)</span> the Commissioning Test Plan was rejected or withdrawn; or</p>
<p><span class="arithmatex">\(c\)</span> where revisions have been made to the Commissioning Test Plan, the
most recent revision of the Commissioning Test Plan was approved.</p>
<p>Requirements for undertaking a Commissioning Test</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.24 is intended to be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a24-in-conducting-a-commissioning-test-a-market-participant-must">3.21A.24. In conducting a Commissioning Test a Market Participant must</h3>
<p>conform to the approved Commissioning Test Plan.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.25 replaces the existing clause 3.21A.13.</p>
<p>Clause 3.21A.25 is intended to be a civil penalty provision.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a25-if-a-market-participant-intending-to-conduct-or-conducting-a">3.21A.25. If a Market Participant intending to conduct or conducting a</h3>
<p>Commissioning Test cannot conform to the Commissioning Test Plan
approved by <abbr title="Australian Energy Market Operator">AEMO</abbr> for the Commissioning Test, the Market Participant must
notify <abbr title="Australian Energy Market Operator">AEMO</abbr> as soon as practicable.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.21A.26 provides for the potential for additional
requirements for Commissioning Tests for electrical plant as such tests
may impact the system operating state.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a26-where-specified-in-the-wem-procedure-referred-to-in-clause">3.21A.26. Where specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause</h3>
<h3 id="321a27-market-participants-must-conduct-commissioning-tests-in">3.21A.27, Market Participants must conduct Commissioning Tests in</h3>
<p>accordance with the requirements specified in that <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>To ensure there is flexibility in the Commissioning Test Plan regime,
clause 3.21A.27 sets out a broad head of power for AEMO to create a WEM
Procedure setting out the details of submitting and approving
Commissioning Test Plans.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="321a27-aemo-must-document-the-following-in-a-wem-procedure">3.21A.27. <abbr title="Australian Energy Market Operator">AEMO</abbr> must document the following in a <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure:</h3>
<p><span class="arithmatex">\(a\)</span> a description of the activities that <abbr title="Australian Energy Market Operator">AEMO</abbr> consider would
constitute a Commissioning Test and therefore require submission of a
Commissioning Test Plan under this section 3.21A, including a
categorisation of the type of Commissioning Test or Commissioning Test
Plan that <abbr title="Australian Energy Market Operator">AEMO</abbr> reasonably considers would allow a Market Participant to
determine the timeframes and processes applicable to a Commissioning
Test Plan or Commissioning Test;</p>
<p><span class="arithmatex">\(b\)</span> any additional information required to be contained in a
Commissioning Test Plan;</p>
<p><span class="arithmatex">\(c\)</span> the timelines for submitting and revising different categories of
Commissioning Test Plans to <abbr title="Australian Energy Market Operator">AEMO</abbr>, where the timelines must be no longer
than 65 days;</p>
<p><span class="arithmatex">\(d\)</span> the criteria <abbr title="Australian Energy Market Operator">AEMO</abbr> will use to assess whether to approve or reject
a Commissioning Test Plan and to stop, reschedule or cancel a
Commissioning Test in a Commissioning Test Plan;</p>
<p><span class="arithmatex">\(e\)</span> the process for notifying:</p>
<p>i. whether the Commissioning Test Plan has been rejected under clause</p>
<h3 id="321a8">3.21A.8;</h3>
<p>ii. whether the Commissioning Test Plan has been approved under clause</p>
<h3 id="321a9-and-if-the-commissioning-test-plan-is-approved-the-minimum">3.21A.9 and if the Commissioning Test Plan is approved, the minimum</h3>
<p>information that must be provided to the Market Participant which must
include the approved dates and times where alternatives are specified in
the submitted Commissioning Test Plan; or</p>
<p>iii. whether a Commissioning Test within the Commissioning Test Plan
has been stopped, rescheduled or cancelled under clause 3.21A.16;</p>
<p><span class="arithmatex">\(f\)</span> the process for rescheduling a Commissioning Test within the
Commissioning Test Period, including the process for Market Participants
and <abbr title="Australian Energy Market Operator">AEMO</abbr> to agree to a new date and time for the Commissioning Test;</p>
<p><span class="arithmatex">\(g\)</span> the process and timeframes for adjustments to an approved
Commissioning Test Plan, including to the Commissioning Test Period;</p>
<p><span class="arithmatex">\(h\)</span> the summary details of a Commissioning Test Plan that <abbr title="Australian Energy Market Operator">AEMO</abbr> will
publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website; and</p>
<p><span class="arithmatex">\(i\)</span> the requirements for undertaking a Commissioning Test, including,
without limitation, any actions to be taken by a Market Participant
before, during and on completion of the Commissioning Test.</p>
<p>Outage Data Publication</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New replacement section 3.22 replaces existing clauses 7.13.1D to
7.13.1G.</p>
<p>Clause 3.22.1 is amended to clarify that AEMO must publish Outage
Plan information to the WEM Website following both submissions and
revisions in its Outage computer system, and to specify the mandatory
information that AEMO must publish.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="322-outage-data-publication">3.22. Outage Data Publication</h3>
<h3 id="3221-aemo-must-as-soon-as-practicable-after-aemo-receives-an-outage">3.22.1. <abbr title="Australian Energy Market Operator">AEMO</abbr> must as soon as practicable after <abbr title="Australian Energy Market Operator">AEMO</abbr> receives an Outage</h3>
<p>Plan submission, or a change is made to an existing Outage Plan for an
Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> in its Outage computer system, publish the
following details on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website:</p>
<p><span class="arithmatex">\(a\)</span> whether the submission or change is for Opportunistic Maintenance
or not;</p>
<p><span class="arithmatex">\(b\)</span> the status of the Outage;</p>
<p><span class="arithmatex">\(c\)</span> the description of the Outage;</p>
<p><span class="arithmatex">\(d\)</span> the Outage First Submission Date, Outage Commencement Interval and
Outage Completion Interval;</p>
<p><span class="arithmatex">\(e\)</span> the equipment impacted by the Outage, including, where relevant,
the <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> name and <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Types for that <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>
impacted by the Outage;</p>
<p><span class="arithmatex">\(f\)</span> summary details of the Contingency Plan;</p>
<p><span class="arithmatex">\(g\)</span> the Outage Return To Service Commencement Interval and Outage
Return To Service Completion Interval for each Outage Return To Service
Period listed in the Outage Plan;</p>
<p><span class="arithmatex">\(h\)</span> whether the Outage has been subject to an Outage Recall Direction;</p>
<p><span class="arithmatex">\(i\)</span> whether the Outage has been identified as at risk of rejection by
<abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(j\)</span> the date and time when:</p>
<p>i. the Outage Plan was received by <abbr title="Australian Energy Market Operator">AEMO</abbr> or was subsequently revised by
the <abbr title="Any person registered as a Rule Participant in accordance with Chapter 2 and AEMO.">Rule Participant</abbr> responsible for the Outage Plan; or</p>
<p>ii. any amendment to the Outage status occurred;</p>
<p><span class="arithmatex">\(k\)</span> each Outage Capability impacted by the Outage and any associated
Remaining Available Capacity quantities for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or the
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Types of the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(l\)</span> any other information specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.18.4.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.22.1A has been added to cater for when AEMO rejects or
recalls an Outage in operational timeframes. In these circumstances,
updates will typically occur in the Outage computer system some time
after the fact, and so this obligation requires AEMO to publish, to the
best of its ability, the actual time at which the direction to reject or
recall the Outage was given.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3221a-where-aemo-rejects-an-outage-plan-or-issues-an-outage-recall">3.22.1A. Where <abbr title="Australian Energy Market Operator">AEMO</abbr> rejects an Outage Plan or issues an Outage Recall</h3>
<p>Direction outside of its Outage computer system, <abbr title="Australian Energy Market Operator">AEMO</abbr> must record its
best estimate of when that decision was made and publish the estimated
date and time of the decision as soon as practicable on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Clause 3.22.2 is amended to specify that AEMO is not required to
publish Forced Outages of Self-Scheduling Outage Facilities.</p>
<p>Clause 3.22.2 is amended to clarify that AEMO must publish Forced
Outage information to the WEM Website following both submissions and
revisions in its Outage computer system, and to specify the mandatory
information that AEMO must publish.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3222-aemo-must-as-soon-as-practicable-after-aemo-receives-a">3.22.2. <abbr title="Australian Energy Market Operator">AEMO</abbr> must, as soon as practicable after <abbr title="Australian Energy Market Operator">AEMO</abbr> receives a</h3>
<p>notification of a Forced Outage for an Equipment List <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or a
revision is made to an existing Forced Outage for an Equipment List
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> in its Outage computer system, publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website:</p>
<p><span class="arithmatex">\(a\)</span> the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> affected by the Outage and, where relevant,
each <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Type of the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> affected by the
Outage;</p>
<p><span class="arithmatex">\(b\)</span> the cause of the Outage;</p>
<p><span class="arithmatex">\(c\)</span> the date and time the Outage commenced or is expected to commence;</p>
<p><span class="arithmatex">\(d\)</span> the date and time the Outage ended or is expected to end;</p>
<p><span class="arithmatex">\(e\)</span> the date and time when:</p>
<p>i. <abbr title="Australian Energy Market Operator">AEMO</abbr> was first notified of the Outage under clause 3.21.2(a);</p>
<p>ii. the Outage was first reported in <abbr title="Australian Energy Market Operator">AEMO</abbr>’s Outage computer system; or</p>
<p>iii. any amendments to the Outage information were received by <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(f\)</span> each Outage Capability impacted by the Outage and any associated
Remaining Available Capacity quantities for the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or the
<abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> Technology Types of the Outage <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr>; and</p>
<p><span class="arithmatex">\(g\)</span> any other information specified in the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to
in clause 3.18.4.</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>New clause 3.22.3 replaces clause 10.5.1(zI) in the current WEM
Rules.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="3223-aemo-must-prepare-and-publish-on-the-wem-website-the-refund">3.22.3. <abbr title="Australian Energy Market Operator">AEMO</abbr> must prepare and publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website the Refund</h3>
<p>Exempt Planned Outage Count for each Separately Certified Component of a
Scheduled <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> or Semi-Scheduled <abbr title="Has the meaning given in clause 2.29.1B, which can be an unregistered facility or Registered Facility.">Facility</abbr> for each of the 1000
Trading Days up to and including the most recent Trading Day which <abbr title="Australian Energy Market Operator">AEMO</abbr>
has settled under Chapter 9.</p>
<h3 id="323-blank_1">3.23. [Blank]</h3>
<p>Distributed Energy Resources Register</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><p><strong>Explanatory Note</strong></p>
<p>Section 3.24 sets out the regime for AEMO to establish, maintain and
publish a Distributed Energy Resources Register.</p></th>
</tr>
</thead>
<tbody>
</tbody>
</table>

<h3 id="324-distributed-energy-resources-register">3.24. Distributed Energy Resources Register</h3>
<h3 id="3241-on-and-from-a-day-no-earlier-than-the-day-that-is-six-months">3.24.1. On and from a day no earlier than the day that is six months</h3>
<p>after the day <abbr title="Australian Energy Market Operator">AEMO</abbr> develops the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause</p>
<h3 id="3248-aemo-must-establish-maintain-and-update-a-der-register">3.24.8, <abbr title="Australian Energy Market Operator">AEMO</abbr> must establish, maintain and update a DER Register.</h3>
<h3 id="3242-the-der-register">3.24.2. The DER Register:</h3>
<p><span class="arithmatex">\(a\)</span> must include DER Generation Information reported to <abbr title="Australian Energy Market Operator">AEMO</abbr> by
Network Operators in accordance with clause 3.24.5; and</p>
<p><span class="arithmatex">\(b\)</span> may include information of a type similar to the information
referred to in clause 3.24.2(a) provided to <abbr title="Australian Energy Market Operator">AEMO</abbr> by any person in
connection with the performance of <abbr title="Australian Energy Market Operator">AEMO</abbr>'s functions under the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules,
Regulations or the Electricity Industry Act.</p>
<h3 id="3243-by-no-later-than-30-september-2020-a-network-operator-must">3.24.3. By no later than 30 September 2020, a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> must</h3>
<p>provide <abbr title="Australian Energy Market Operator">AEMO</abbr> with all DER Generation Information that it holds in
accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.24.8, or as
otherwise agreed with <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="3244-aemo-will-be-taken-to-satisfy-the-requirement-to-establish-and">3.24.4. <abbr title="Australian Energy Market Operator">AEMO</abbr> will be taken to satisfy the requirement to establish and</h3>
<p>maintain a DER Register in clause 3.24.1 if it stores DER Register
Information in one or more databases.</p>
<h3 id="3245-if-a-network-operator-receives-der-generation-information">3.24.5. If a <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> receives DER Generation Information</h3>
<p>relating to connection points on its Network it must, in accordance with
the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.24.8, provide that information
to <abbr title="Australian Energy Market Operator">AEMO</abbr>.</p>
<h3 id="3246-aemo-may-use-der-register-information-for-the-purpose-of-the">3.24.6. <abbr title="Australian Energy Market Operator">AEMO</abbr> may use DER Register Information for the purpose of the</h3>
<p>exercise of its statutory functions under the Electricity Industry Act,
Regulations, and these <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules.</p>
<h3 id="3247-aemo-must-publish-details-on-the-extent-to-which-in-general">3.24.7. <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish details on the extent to which, in general</h3>
<p>terms, DER Register Information has informed <abbr title="Australian Energy Market Operator">AEMO</abbr>'s development or use
of load forecasts, or the performance of its functions referred to in
clause 3.24.6 and <abbr title="Australian Energy Market Operator">AEMO</abbr> may, for this purpose, include such details as
part of existing <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedures or other publications produced by <abbr title="Australian Energy Market Operator">AEMO</abbr>,
or by publishing details on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website.</p>
<h3 id="3248-by-no-later-than-1-july-2020-aemo-must-develop-and-implement-a">3.24.8. By no later than 1 July 2020, <abbr title="Australian Energy Market Operator">AEMO</abbr> must develop and implement a</h3>
<p><abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure that specifies:</p>
<p><span class="arithmatex">\(a\)</span> details of the DER Generation Information that Network Operators
must provide to <abbr title="Australian Energy Market Operator">AEMO</abbr> under clauses 3.24.3 and 3.24.5, including any
minimum size of Small Generating Units or Storage Works for which a
<abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> is required to provide DER Generation Information;</p>
<p><span class="arithmatex">\(b\)</span> when Network Operators must provide and update DER Generation
Information;</p>
<p><span class="arithmatex">\(c\)</span> how DER Generation Information should be provided to <abbr title="Australian Energy Market Operator">AEMO</abbr> by
Network Operators, including, for example, the format in which the
information must be provided;</p>
<p><span class="arithmatex">\(d\)</span> how the information in the DER Register is stored by <abbr title="Australian Energy Market Operator">AEMO</abbr>;</p>
<p><span class="arithmatex">\(e\)</span> the manner and form in which <abbr title="Australian Energy Market Operator">AEMO</abbr> will publish details, in
accordance with clause 3.24.7, on the extent to which DER Register
Information has informed its load forecasts or its function for ensuring
that the SWIS operates in a secure and reliable manner;</p>
<p><span class="arithmatex">\(f\)</span> details of how <abbr title="Australian Energy Market Operator">AEMO</abbr> will provide Network Operators with access to
DER Register Information under clause 3.24.14; and</p>
<p><span class="arithmatex">\(g\)</span> the contents, form and timing of the DER Register Report to be
published by <abbr title="Australian Energy Market Operator">AEMO</abbr> in accordance with clause 3.24.12 and how the DER
Register Information to be included in that report will be aggregated.</p>
<h3 id="3249-in-developing-and-amending-the-wem-procedure-referred-to-in">3.24.9. In developing and amending the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in</h3>
<p>clause 3.24.8, <abbr title="Australian Energy Market Operator">AEMO</abbr> must:</p>
<p><span class="arithmatex">\(a\)</span> have regard to the reasonable costs of efficient compliance by
Network Operators with the procedure compared to the likely benefits
from the use of DER Generation Information as contemplated under this
section 3.24;</p>
<p><span class="arithmatex">\(b\)</span> consider any risk of unauthorised use or disclosure of
confidential information or personal information that may arise from
including information in the DER Register compared to the likely
benefits of including that information in the register; and</p>
<p><span class="arithmatex">\(c\)</span> subject to clause 3.24.10, comply with the Procedure Change
Process.</p>
<h3 id="32410-aemo-is-not-required-to-comply-with-the-procedure-change">3.24.10. <abbr title="Australian Energy Market Operator">AEMO</abbr> is not required to comply with the Procedure Change</h3>
<p>Process when making the first <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.24.8
or when making minor or administrative amendments to that <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure.</p>
<h3 id="32411-the-wem-procedure-referred-to-in-clause-3248-must-include-a">3.24.11. The <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.24.8 must include a</h3>
<p>minimum period of 3 months between the date of publication and the date
when the procedure commences other than when the procedure is amended
under paragraph 3.24.10, in which case the procedure may commence on the
date of publication.</p>
<h3 id="32412-aemo-must-prepare-and-publish-on-the-wem-website-a-report-of">3.24.12. <abbr title="Australian Energy Market Operator">AEMO</abbr> must prepare and publish on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website a report of</h3>
<p>aggregated DER Register Information in accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure
referred to in clause 3.24.8.</p>
<h3 id="32413-the-information-in-the-der-register-report-must-be-aggregated">3.24.13. The information in the DER Register Report must be aggregated</h3>
<p>such that it does not:</p>
<p><span class="arithmatex">\(a\)</span> directly or indirectly disclose confidential information; or</p>
<p><span class="arithmatex">\(b\)</span> result in a breach of applicable privacy legislation.</p>
<h3 id="32414-aemo-must-provide-or-give-access-to-der-register-information-to">3.24.14. <abbr title="Australian Energy Market Operator">AEMO</abbr> must provide or give access to DER Register Information to</h3>
<p>each <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr> in relation to that <abbr title="A person who registers as a Network Operator, in accordance with clauses 2.28.2, 2.28.3 or 2.28.4.">Network Operator</abbr>'s Network in
accordance with the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Procedure referred to in clause 3.24.8.</p>
<h3 id="32415-nothing-in-this-section-324">3.24.15. Nothing in this section 3.24:</h3>
<p><span class="arithmatex">\(a\)</span> requires <abbr title="Australian Energy Market Operator">AEMO</abbr> to make available DER Register Information where the
collection, use or disclosure of that information by <abbr title="Australian Energy Market Operator">AEMO</abbr> would breach
applicable privacy legislation; or</p>
<p><span class="arithmatex">\(b\)</span> precludes <abbr title="Australian Energy Market Operator">AEMO</abbr> from disclosing confidential information in the
circumstances in which disclosure of confidential information is
permitted under the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Rules, Regulations or the Electricity Industry
Act.</p>
<h3 id="32416-no-less-than-seven-days-before-the-day-the-der-register">3.24.16. No less than seven days before the day the DER Register</h3>
<p>commences, <abbr title="Australian Energy Market Operator">AEMO</abbr> must publish notice on the <abbr title="Wholesale Energy Market. The market established under section 122 of the Electricity Industry Act.">WEM</abbr> Website of the day the
DER Register is to commence.</p>





                
              </article>
            </div>
          
          
  <script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var tab,labels=set.querySelector(".tabbed-labels");for(tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>

        </div>
        
          <a href="#" class="md-top md-icon" data-md-component="top" hidden>
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12Z"/></svg>
            Back to top
          </a>
        
      </main>
      
        <footer class="md-footer">
  
    
    <nav class="md-footer__inner md-grid" aria-label="Footer" >
      
        
        <a href="../2.%20Administration/" class="md-footer__link md-footer__link--prev" aria-label="Previous: 2. Administration" rel="prev">
          <div class="md-footer__button md-icon">
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"/></svg>
          </div>
          <div class="md-footer__title">
            <div class="md-ellipsis">
              <span class="md-footer__direction">
                Previous
              </span>
              2. Administration
            </div>
          </div>
        </a>
      
      
        
        <a href="../3A.%20Requirements%20for%20Transmission%20Connected%20Generating%20Systems/" class="md-footer__link md-footer__link--next" aria-label="Next: 3A. Requirements for Transmission Connected Generating Systems" rel="next">
          <div class="md-footer__title">
            <div class="md-ellipsis">
              <span class="md-footer__direction">
                Next
              </span>
              3A. Requirements for Transmission Connected Generating Systems
            </div>
          </div>
          <div class="md-footer__button md-icon">
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11H4Z"/></svg>
          </div>
        </a>
      
    </nav>
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright &copy; 2022 EnerCloud Consulting. All rights reserved.
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    <script id="__config" type="application/json">{"base": "../..", "features": ["content.tooltips", "navigation.instant", "navigation.tracking", "toc.follow", "navigation.top", "content.tabs.link", "announce.dismiss"], "search": "../../assets/javascripts/workers/search.5bf1dace.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.config.lang": "en", "search.config.pipeline": "trimmer, stopWordFilter", "search.config.separator": "[\\s\\-]+", "search.placeholder": "Search", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version.title": "Select version"}, "version": {"provider": "mike"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.078830c0.min.js"></script>
      
        <script src="../../javascripts/mathjax.js"></script>
      
        <script src="https://polyfill.io/v3/polyfill.min.js?features=es6"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
      
    
  </body>
</html>